Time,BASEMENT::Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT::Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM::Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID::Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID::Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
00:05:00,0.000000E+00,3.964553E+04,0.000000E+00,3.468235E+00,0.000000E+00,4.759846E+04,0.000000E+00,4.163963E+00,0.000000E+00,4.955236E+05,0.000000E+00,4.334890E+01,4.583914E+04,5.360982E+04,1.550105E+00,4.689833E+00,1.245695E+04,6.230183E+03,4.211646E-01,5.451401E-01,8.363997E+03,4.178929E+03,2.827820E-01,3.656578E-01,1.220456E+04,5.913451E+03,4.126315E-01,5.174260E-01,8.345792E+03,4.743199E+03,2.821665E-01,4.150317E-01,1.426509E+05,6.356886E+04,4.822972E+00,5.562263E+00,9.405571E+04,4.246683E+04,3.179971E+00,3.715861E+00,1.412118E+05,6.074640E+04,4.774319E+00,5.315298E+00,9.590587E+04,4.951956E+04,3.242524E+00,4.332976E+00,2.251850E+04,6.747146E+03,7.613455E-01,5.903729E-01,1.466233E+04,4.497603E+03,4.957276E-01,3.935410E-01,2.243034E+04,6.492525E+03,7.583648E-01,5.680935E-01,1.491751E+04,5.171340E+03,5.043551E-01,4.524929E-01 
00:10:00,0.000000E+00,3.958637E+04,0.000000E+00,3.463057E+00,0.000000E+00,4.750385E+04,0.000000E+00,4.155684E+00,0.000000E+00,4.944990E+05,0.000000E+00,4.325924E+01,4.588703E+04,5.338448E+04,1.551724E+00,4.670118E+00,1.244725E+04,6.196647E+03,4.208369E-01,5.422049E-01,8.357745E+03,4.155258E+03,2.825707E-01,3.635860E-01,1.219474E+04,5.882390E+03,4.122996E-01,5.147074E-01,8.339541E+03,4.714133E+03,2.819552E-01,4.124877E-01,1.425243E+05,6.318830E+04,4.818693E+00,5.528956E+00,9.397481E+04,4.220335E+04,3.177236E+00,3.692800E+00,1.410846E+05,6.039080E+04,4.770017E+00,5.284175E+00,9.582497E+04,4.914991E+04,3.239788E+00,4.300623E+00,2.252442E+04,6.693821E+03,7.615455E-01,5.857060E-01,1.466616E+04,4.461354E+03,4.958570E-01,3.903685E-01,2.243628E+04,6.441683E+03,7.585655E-01,5.636439E-01,1.492133E+04,5.124474E+03,5.044843E-01,4.483914E-01 
00:15:00,0.000000E+00,3.952715E+04,0.000000E+00,3.457873E+00,0.000000E+00,4.740897E+04,0.000000E+00,4.147380E+00,0.000000E+00,4.934728E+05,0.000000E+00,4.316943E+01,4.593448E+04,5.315993E+04,1.553329E+00,4.650471E+00,1.243758E+04,6.163355E+03,4.205097E-01,5.392908E-01,8.351504E+03,4.131768E+03,2.823597E-01,3.615299E-01,1.218494E+04,5.851558E+03,4.119682E-01,5.120087E-01,8.333302E+03,4.685262E+03,2.817442E-01,4.099607E-01,1.423979E+05,6.281068E+04,4.814420E+00,5.495905E+00,9.389401E+04,4.194198E+04,3.174504E+00,3.669924E+00,1.409575E+05,6.003807E+04,4.765720E+00,5.253302E+00,9.574416E+04,4.878342E+04,3.237056E+00,4.268547E+00,2.253026E+04,6.640908E+03,7.617431E-01,5.810751E-01,1.466994E+04,4.425395E+03,4.959849E-01,3.872214E-01,2.244215E+04,6.391250E+03,7.587638E-01,5.592301E-01,1.492511E+04,5.077946E+03,5.046120E-01,4.443193E-01 
00:20:00,0.000000E+00,3.946789E+04,0.000000E+00,3.452686E+00,0.000000E+00,4.731391E+04,0.000000E+00,4.139061E+00,0.000000E+00,4.924460E+05,0.000000E+00,4.307958E+01,4.598133E+04,5.293628E+04,1.554913E+00,4.630904E+00,1.242792E+04,6.130328E+03,4.201831E-01,5.364000E-01,8.345273E+03,4.108474E+03,2.821490E-01,3.594911E-01,1.217515E+04,5.820977E+03,4.116373E-01,5.093320E-01,8.327072E+03,4.656609E+03,2.815336E-01,4.074527E-01,1.422717E+05,6.243625E+04,4.810151E+00,5.463132E+00,9.381330E+04,4.168290E+04,3.171775E+00,3.647248E+00,1.408305E+05,5.968845E+04,4.761427E+00,5.222700E+00,9.566344E+04,4.842062E+04,3.234327E+00,4.236793E+00,2.253602E+04,6.588440E+03,7.619377E-01,5.764830E-01,1.467366E+04,4.389748E+03,4.961107E-01,3.841015E-01,2.244792E+04,6.341254E+03,7.589591E-01,5.548544E-01,1.492883E+04,5.031854E+03,5.047377E-01,4.402853E-01 
00:25:00,0.000000E+00,3.940859E+04,0.000000E+00,3.447496E+00,0.000000E+00,4.721877E+04,0.000000E+00,4.130735E+00,0.000000E+00,4.914196E+05,0.000000E+00,4.298975E+01,4.602752E+04,5.271361E+04,1.556475E+00,4.611421E+00,1.241827E+04,6.097585E+03,4.198569E-01,5.335340E-01,8.339052E+03,4.085389E+03,2.819386E-01,3.574703E-01,1.216538E+04,5.790663E+03,4.113070E-01,5.066786E-01,8.320851E+03,4.628188E+03,2.813233E-01,4.049650E-01,1.421456E+05,6.206521E+04,4.805887E+00,5.430655E+00,9.373267E+04,4.142624E+04,3.169049E+00,3.624782E+00,1.407037E+05,5.934210E+04,4.757139E+00,5.192385E+00,9.558281E+04,4.806180E+04,3.231601E+00,4.205387E+00,2.254168E+04,6.536440E+03,7.621292E-01,5.719319E-01,1.467733E+04,4.354426E+03,4.962346E-01,3.810100E-01,2.245361E+04,6.291714E+03,7.591512E-01,5.505186E-01,1.493249E+04,4.986239E+03,5.048614E-01,4.362930E-01 
00:30:00,0.000000E+00,3.934928E+04,0.000000E+00,3.442304E+00,0.000000E+00,4.712358E+04,0.000000E+00,4.122404E+00,0.000000E+00,4.903938E+05,0.000000E+00,4.289997E+01,4.607305E+04,5.249196E+04,1.558015E+00,4.592028E+00,1.240864E+04,6.065140E+03,4.195313E-01,5.306940E-01,8.332839E+03,4.062520E+03,2.817286E-01,3.554686E-01,1.215563E+04,5.760631E+03,4.109771E-01,5.040497E-01,8.314640E+03,4.600013E+03,2.811133E-01,4.024989E-01,1.420196E+05,6.169772E+04,4.801626E+00,5.398489E+00,9.365212E+04,4.117208E+04,3.166326E+00,3.602536E+00,1.405770E+05,5.899916E+04,4.752855E+00,5.162368E+00,9.550225E+04,4.770715E+04,3.228877E+00,4.174346E+00,2.254725E+04,6.484926E+03,7.623176E-01,5.674233E-01,1.468093E+04,4.319441E+03,4.963565E-01,3.779480E-01,2.245920E+04,6.242646E+03,7.593403E-01,5.462240E-01,1.493608E+04,4.941126E+03,5.049831E-01,4.323447E-01 
00:35:00,0.000000E+00,3.933317E+04,0.000000E+00,3.440893E+00,0.000000E+00,4.710205E+04,0.000000E+00,4.120516E+00,0.000000E+00,4.901156E+05,0.000000E+00,4.287560E+01,4.611794E+04,5.233046E+04,1.559533E+00,4.577896E+00,1.240926E+04,6.041739E+03,4.195522E-01,5.286454E-01,8.333237E+03,4.045495E+03,2.817421E-01,3.539782E-01,1.215625E+04,5.739623E+03,4.109982E-01,5.022105E-01,8.315038E+03,4.577737E+03,2.811267E-01,4.005488E-01,1.420269E+05,6.142159E+04,4.801876E+00,5.374316E+00,9.365684E+04,4.097697E+04,3.166485E+00,3.585456E+00,1.405844E+05,5.874755E+04,4.753105E+00,5.140341E+00,9.550697E+04,4.741334E+04,3.229037E+00,4.148629E+00,2.255273E+04,6.440919E+03,7.625029E-01,5.635716E-01,1.468448E+04,4.289314E+03,4.964763E-01,3.753111E-01,2.246470E+04,6.201064E+03,7.595263E-01,5.425845E-01,1.493962E+04,4.901056E+03,5.051028E-01,4.288376E-01 
00:40:00,0.000000E+00,3.931771E+04,0.000000E+00,3.439537E+00,0.000000E+00,4.708230E+04,0.000000E+00,4.118785E+00,0.000000E+00,4.898564E+05,0.000000E+00,4.285288E+01,4.616217E+04,5.217188E+04,1.561029E+00,4.564019E+00,1.240988E+04,6.018600E+03,4.195732E-01,5.266197E-01,8.333635E+03,4.028659E+03,2.817555E-01,3.525043E-01,1.215687E+04,5.718854E+03,4.110192E-01,5.003924E-01,8.315436E+03,4.555690E+03,2.811402E-01,3.986189E-01,1.420343E+05,6.114854E+04,4.802125E+00,5.350415E+00,9.366156E+04,4.078403E+04,3.166645E+00,3.568567E+00,1.405918E+05,5.849884E+04,4.753355E+00,5.118570E+00,9.551170E+04,4.712347E+04,3.229197E+00,4.123257E+00,2.255813E+04,6.397358E+03,7.626853E-01,5.597589E-01,1.468796E+04,4.259495E+03,4.965942E-01,3.727012E-01,2.247011E+04,6.159909E+03,7.597093E-01,5.389824E-01,1.494311E+04,4.861472E+03,5.052205E-01,4.253732E-01 
00:45:00,0.000000E+00,3.930241E+04,0.000000E+00,3.438197E+00,0.000000E+00,4.706322E+04,0.000000E+00,4.117112E+00,0.000000E+00,4.896047E+05,0.000000E+00,4.283083E+01,4.620576E+04,5.201503E+04,1.562503E+00,4.550294E+00,1.241050E+04,5.995599E+03,4.195941E-01,5.246062E-01,8.334033E+03,4.011931E+03,2.817690E-01,3.510400E-01,1.215749E+04,5.698203E+03,4.110402E-01,4.985845E-01,8.315834E+03,4.533790E+03,2.811536E-01,3.967019E-01,1.420417E+05,6.087733E+04,4.802374E+00,5.326675E+00,9.366629E+04,4.059246E+04,3.166805E+00,3.551798E+00,1.405992E+05,5.825181E+04,4.753605E+00,5.096946E+00,9.551642E+04,4.683668E+04,3.229356E+00,4.098156E+00,2.256343E+04,6.354114E+03,7.628646E-01,5.559741E-01,1.469139E+04,4.229900E+03,4.967102E-01,3.701110E-01,2.247543E+04,6.119054E+03,7.598893E-01,5.354067E-01,1.494653E+04,4.822287E+03,5.053363E-01,4.219438E-01 
00:50:00,0.000000E+00,3.928727E+04,0.000000E+00,3.436871E+00,0.000000E+00,4.704465E+04,0.000000E+00,4.115485E+00,0.000000E+00,4.893592E+05,0.000000E+00,4.280933E+01,4.624872E+04,5.185973E+04,1.563956E+00,4.536706E+00,1.241112E+04,5.972715E+03,4.196151E-01,5.226030E-01,8.334431E+03,3.995299E+03,2.817824E-01,3.495841E-01,1.215811E+04,5.677648E+03,4.110612E-01,4.967852E-01,8.316231E+03,4.512024E+03,2.811671E-01,3.947967E-01,1.420490E+05,6.060774E+04,4.802624E+00,5.303078E+00,9.367101E+04,4.040211E+04,3.166965E+00,3.535137E+00,1.406066E+05,5.800623E+04,4.753855E+00,5.075450E+00,9.552115E+04,4.655281E+04,3.229516E+00,4.073310E+00,2.256865E+04,6.311165E+03,7.630410E-01,5.522152E-01,1.469477E+04,4.200513E+03,4.968243E-01,3.675391E-01,2.248067E+04,6.078476E+03,7.600663E-01,5.318553E-01,1.494990E+04,4.783485E+03,5.054502E-01,4.185479E-01 
00:55:00,0.000000E+00,3.927225E+04,0.000000E+00,3.435555E+00,0.000000E+00,4.702650E+04,0.000000E+00,4.113895E+00,0.000000E+00,4.891188E+05,0.000000E+00,4.278827E+01,4.629106E+04,5.170587E+04,1.565387E+00,4.523243E+00,1.241174E+04,5.949934E+03,4.196360E-01,5.206088E-01,8.334828E+03,3.978751E+03,2.817958E-01,3.481356E-01,1.215873E+04,5.657176E+03,4.110822E-01,4.949931E-01,8.316628E+03,4.490382E+03,2.811805E-01,3.929024E-01,1.420564E+05,6.033963E+04,4.802873E+00,5.279609E+00,9.367573E+04,4.021288E+04,3.167124E+00,3.518573E+00,1.406140E+05,5.776194E+04,4.754105E+00,5.054067E+00,9.552587E+04,4.627171E+04,3.229676E+00,4.048707E+00,2.257378E+04,6.268491E+03,7.632145E-01,5.484804E-01,1.469808E+04,4.171323E+03,4.969364E-01,3.649844E-01,2.248582E+04,6.038155E+03,7.602404E-01,5.283265E-01,1.495321E+04,4.745051E+03,5.055621E-01,4.151842E-01 
01:00:00,0.000000E+00,3.925735E+04,0.000000E+00,3.434249E+00,0.000000E+00,4.700870E+04,0.000000E+00,4.112335E+00,0.000000E+00,4.888829E+05,0.000000E+00,4.276761E+01,4.633278E+04,5.155335E+04,1.566798E+00,4.509899E+00,1.241235E+04,5.927242E+03,4.196569E-01,5.186225E-01,8.335225E+03,3.962280E+03,2.818092E-01,3.466938E-01,1.215935E+04,5.636772E+03,4.111032E-01,4.932071E-01,8.317025E+03,4.468858E+03,2.811939E-01,3.910184E-01,1.420638E+05,6.007286E+04,4.803122E+00,5.256259E+00,9.368045E+04,4.002469E+04,3.167284E+00,3.502101E+00,1.406214E+05,5.751884E+04,4.754355E+00,5.032788E+00,9.553059E+04,4.599328E+04,3.229835E+00,4.024339E+00,2.257883E+04,6.226079E+03,7.633852E-01,5.447686E-01,1.470135E+04,4.142320E+03,4.970467E-01,3.624461E-01,2.249088E+04,5.998079E+03,7.604116E-01,5.248190E-01,1.495647E+04,4.706971E+03,5.056723E-01,4.118517E-01 
01:05:00,0.000000E+00,3.924254E+04,0.000000E+00,3.432953E+00,0.000000E+00,4.699119E+04,0.000000E+00,4.110802E+00,0.000000E+00,4.886509E+05,0.000000E+00,4.274730E+01,4.637390E+04,5.140210E+04,1.568189E+00,4.496666E+00,1.241297E+04,5.905156E+03,4.196778E-01,5.166893E-01,8.335621E+03,3.946229E+03,2.818226E-01,3.452889E-01,1.215997E+04,5.616959E+03,4.111241E-01,4.914727E-01,8.317421E+03,4.447792E+03,2.812073E-01,3.891746E-01,1.420712E+05,5.981272E+04,4.803371E+00,5.233490E+00,9.368517E+04,3.984104E+04,3.167443E+00,3.486027E+00,1.406288E+05,5.728221E+04,4.754605E+00,5.012075E+00,9.553530E+04,4.572099E+04,3.229995E+00,4.000508E+00,2.258379E+04,6.184460E+03,7.635531E-01,5.411262E-01,1.470456E+04,4.113858E+03,4.971552E-01,3.599551E-01,2.249587E+04,5.958779E+03,7.605801E-01,5.213796E-01,1.495967E+04,4.669597E+03,5.057806E-01,4.085808E-01 
01:10:00,0.000000E+00,3.922784E+04,0.000000E+00,3.431665E+00,0.000000E+00,4.697394E+04,0.000000E+00,4.109291E+00,0.000000E+00,4.884226E+05,0.000000E+00,4.272731E+01,4.641443E+04,5.125209E+04,1.569559E+00,4.483542E+00,1.241359E+04,5.883701E+03,4.196986E-01,5.148112E-01,8.336017E+03,3.930617E+03,2.818360E-01,3.439223E-01,1.216059E+04,5.597761E+03,4.111450E-01,4.897922E-01,8.317817E+03,4.427205E+03,2.812207E-01,3.873727E-01,1.420785E+05,5.955963E+04,4.803620E+00,5.211337E+00,9.368988E+04,3.966219E+04,3.167602E+00,3.470372E+00,1.406361E+05,5.705241E+04,4.754854E+00,4.991961E+00,9.554002E+04,4.545511E+04,3.230154E+00,3.977238E+00,2.258868E+04,6.143681E+03,7.637182E-01,5.375573E-01,1.470771E+04,4.085962E+03,4.972619E-01,3.575137E-01,2.250077E+04,5.920295E+03,7.607458E-01,5.180115E-01,1.496282E+04,4.632957E+03,5.058872E-01,4.053743E-01 
01:15:00,0.000000E+00,3.921322E+04,0.000000E+00,3.430385E+00,0.000000E+00,4.695692E+04,0.000000E+00,4.107801E+00,0.000000E+00,4.881978E+05,0.000000E+00,4.270763E+01,4.645437E+04,5.110333E+04,1.570910E+00,4.470527E+00,1.241420E+04,5.862888E+03,4.197195E-01,5.129894E-01,8.336413E+03,3.915449E+03,2.818494E-01,3.425947E-01,1.216121E+04,5.579189E+03,4.111660E-01,4.881664E-01,8.318213E+03,4.407104E+03,2.812341E-01,3.856133E-01,1.420859E+05,5.931370E+04,4.803868E+00,5.189811E+00,9.369459E+04,3.948821E+04,3.167762E+00,3.455144E+00,1.406435E+05,5.682955E+04,4.755104E+00,4.972454E+00,9.554473E+04,4.519569E+04,3.230314E+00,3.954533E+00,2.259348E+04,6.103757E+03,7.638807E-01,5.340632E-01,1.471082E+04,4.058642E+03,4.973669E-01,3.551227E-01,2.250559E+04,5.882641E+03,7.609088E-01,5.147161E-01,1.496592E+04,4.597059E+03,5.059919E-01,4.022327E-01 
01:20:00,0.000000E+00,3.919868E+04,0.000000E+00,3.429112E+00,0.000000E+00,4.694013E+04,0.000000E+00,4.106330E+00,0.000000E+00,4.879762E+05,0.000000E+00,4.268824E+01,4.649374E+04,5.095582E+04,1.572241E+00,4.457622E+00,1.241482E+04,5.842727E+03,4.197403E-01,5.112247E-01,8.336808E+03,3.900735E+03,2.818628E-01,3.413067E-01,1.216183E+04,5.561254E+03,4.111868E-01,4.865965E-01,8.318608E+03,4.387499E+03,2.812475E-01,3.838974E-01,1.420932E+05,5.907506E+04,4.804117E+00,5.168924E+00,9.369930E+04,3.931917E+04,3.167921E+00,3.440349E+00,1.406509E+05,5.661375E+04,4.755353E+00,4.953566E+00,9.554944E+04,4.494280E+04,3.230473E+00,3.932400E+00,2.259821E+04,6.064706E+03,7.640405E-01,5.306456E-01,1.471387E+04,4.031909E+03,4.974702E-01,3.527832E-01,2.251033E+04,5.845832E+03,7.610691E-01,5.114948E-01,1.496897E+04,4.561914E+03,5.060950E-01,3.991570E-01 
01:25:00,0.000000E+00,3.918423E+04,0.000000E+00,3.427847E+00,0.000000E+00,4.692354E+04,0.000000E+00,4.104879E+00,0.000000E+00,4.877577E+05,0.000000E+00,4.266911E+01,4.653254E+04,5.080961E+04,1.573553E+00,4.444830E+00,1.241543E+04,5.823230E+03,4.197611E-01,5.095180E-01,8.337203E+03,3.886480E+03,2.818761E-01,3.400590E-01,1.216245E+04,5.543965E+03,4.112077E-01,4.850832E-01,8.319003E+03,4.368395E+03,2.812608E-01,3.822253E-01,1.421006E+05,5.884383E+04,4.804365E+00,5.148685E+00,9.370400E+04,3.915515E+04,3.168080E+00,3.425993E+00,1.406583E+05,5.640512E+04,4.755602E+00,4.935305E+00,9.555415E+04,4.469648E+04,3.230632E+00,3.910842E+00,2.260286E+04,6.026543E+03,7.641977E-01,5.273058E-01,1.471687E+04,4.005773E+03,4.975717E-01,3.504959E-01,2.251500E+04,5.809883E+03,7.612269E-01,5.083487E-01,1.497197E+04,4.527528E+03,5.061964E-01,3.961478E-01 
01:30:00,0.000000E+00,3.916985E+04,0.000000E+00,3.426588E+00,0.000000E+00,4.690715E+04,0.000000E+00,4.103444E+00,0.000000E+00,4.875421E+05,0.000000E+00,4.265025E+01,4.657079E+04,5.066471E+04,1.574847E+00,4.432154E+00,1.241605E+04,5.804404E+03,4.197818E-01,5.078702E-01,8.337597E+03,3.872690E+03,2.818895E-01,3.388520E-01,1.216306E+04,5.527332E+03,4.112286E-01,4.836272E-01,8.319397E+03,4.349801E+03,2.812741E-01,3.805979E-01,1.421079E+05,5.862011E+04,4.804614E+00,5.129103E+00,9.370871E+04,3.899621E+04,3.168239E+00,3.412082E+00,1.406656E+05,5.620374E+04,4.755851E+00,4.917679E+00,9.555885E+04,4.445677E+04,3.230791E+00,3.889863E+00,2.260743E+04,5.989283E+03,7.643524E-01,5.240450E-01,1.471983E+04,3.980243E+03,4.976716E-01,3.482616E-01,2.251959E+04,5.774808E+03,7.613820E-01,5.052791E-01,1.497492E+04,4.493909E+03,5.062961E-01,3.932057E-01 
01:35:00,0.000000E+00,3.915555E+04,0.000000E+00,3.425336E+00,0.000000E+00,4.689096E+04,0.000000E+00,4.102027E+00,0.000000E+00,4.873293E+05,0.000000E+00,4.263162E+01,4.660850E+04,5.052117E+04,1.576122E+00,4.419596E+00,1.241666E+04,5.785733E+03,4.198026E-01,5.062360E-01,8.337991E+03,3.859019E+03,2.819028E-01,3.376554E-01,1.216368E+04,5.510833E+03,4.112494E-01,4.821830E-01,8.319791E+03,4.331372E+03,2.812874E-01,3.789849E-01,1.421152E+05,5.839858E+04,4.804862E+00,5.109715E+00,9.371340E+04,3.883883E+04,3.168398E+00,3.398307E+00,1.406730E+05,5.600430E+04,4.756100E+00,4.900222E+00,9.556355E+04,4.422013E+04,3.230950E+00,3.869154E+00,2.261194E+04,5.952394E+03,7.645045E-01,5.208168E-01,1.472274E+04,3.954966E+03,4.977699E-01,3.460494E-01,2.252410E+04,5.740074E+03,7.615347E-01,5.022393E-01,1.497782E+04,4.460701E+03,5.063943E-01,3.902997E-01 
01:40:00,0.000000E+00,3.914133E+04,0.000000E+00,3.424091E+00,0.000000E+00,4.687496E+04,0.000000E+00,4.100626E+00,0.000000E+00,4.871190E+05,0.000000E+00,4.261322E+01,4.664567E+04,5.037897E+04,1.577379E+00,4.407157E+00,1.241727E+04,5.767191E+03,4.198233E-01,5.046130E-01,8.338384E+03,3.845450E+03,2.819161E-01,3.364677E-01,1.216429E+04,5.494443E+03,4.112702E-01,4.807484E-01,8.320184E+03,4.313090E+03,2.813007E-01,3.773849E-01,1.421226E+05,5.817886E+04,4.805110E+00,5.090484E+00,9.371810E+04,3.868275E+04,3.168557E+00,3.384647E+00,1.406803E+05,5.580644E+04,4.756349E+00,4.882904E+00,9.556825E+04,4.398624E+04,3.231109E+00,3.848685E+00,2.261636E+04,5.915833E+03,7.646543E-01,5.176172E-01,1.472560E+04,3.929914E+03,4.978666E-01,3.438571E-01,2.252854E+04,5.705642E+03,7.616850E-01,4.992261E-01,1.498068E+04,4.427870E+03,5.064908E-01,3.874266E-01 
01:45:00,0.000000E+00,3.912717E+04,0.000000E+00,3.422852E+00,0.000000E+00,4.685912E+04,0.000000E+00,4.099241E+00,0.000000E+00,4.869111E+05,0.000000E+00,4.259502E+01,4.668231E+04,5.023811E+04,1.578618E+00,4.394833E+00,1.241789E+04,5.748767E+03,4.198440E-01,5.030004E-01,8.338777E+03,3.831974E+03,2.819294E-01,3.352883E-01,1.216491E+04,5.478150E+03,4.112909E-01,4.793223E-01,8.320577E+03,4.294948E+03,2.813140E-01,3.757971E-01,1.421299E+05,5.796081E+04,4.805357E+00,5.071400E+00,9.372279E+04,3.852790E+04,3.168715E+00,3.371094E+00,1.406877E+05,5.561005E+04,4.756597E+00,4.865716E+00,9.557294E+04,4.375499E+04,3.231267E+00,3.828447E+00,2.262072E+04,5.879584E+03,7.648016E-01,5.144450E-01,1.472841E+04,3.905081E+03,4.979617E-01,3.416839E-01,2.253292E+04,5.671501E+03,7.618328E-01,4.962383E-01,1.498349E+04,4.395402E+03,5.065857E-01,3.845853E-01 
01:50:00,0.000000E+00,3.911309E+04,0.000000E+00,3.421620E+00,0.000000E+00,4.684345E+04,0.000000E+00,4.097869E+00,0.000000E+00,4.867054E+05,0.000000E+00,4.257703E+01,4.671844E+04,5.009852E+04,1.579840E+00,4.382622E+00,1.241850E+04,5.730450E+03,4.198646E-01,5.013973E-01,8.339170E+03,3.818585E+03,2.819426E-01,3.341164E-01,1.216552E+04,5.461944E+03,4.113117E-01,4.779038E-01,8.320970E+03,4.276938E+03,2.813273E-01,3.742209E-01,1.421372E+05,5.774433E+04,4.805605E+00,5.052453E+00,9.372748E+04,3.837421E+04,3.168874E+00,3.357643E+00,1.406950E+05,5.541502E+04,4.756845E+00,4.848646E+00,9.557763E+04,4.352627E+04,3.231426E+00,3.808430E+00,2.262501E+04,5.843633E+03,7.649466E-01,5.112988E-01,1.473118E+04,3.880455E+03,4.980553E-01,3.395289E-01,2.253722E+04,5.637634E+03,7.619782E-01,4.932746E-01,1.498625E+04,4.363283E+03,5.066792E-01,3.817747E-01 
01:55:00,0.000000E+00,3.909908E+04,0.000000E+00,3.420394E+00,0.000000E+00,4.682792E+04,0.000000E+00,4.096511E+00,0.000000E+00,4.865018E+05,0.000000E+00,4.255922E+01,4.675406E+04,4.996017E+04,1.581044E+00,4.370519E+00,1.241911E+04,5.712232E+03,4.198853E-01,4.998027E-01,8.339562E+03,3.805276E+03,2.819559E-01,3.329516E-01,1.216613E+04,5.445817E+03,4.113324E-01,4.764923E-01,8.321361E+03,4.259053E+03,2.813405E-01,3.726556E-01,1.421445E+05,5.752931E+04,4.805852E+00,5.033634E+00,9.373216E+04,3.822161E+04,3.169032E+00,3.344288E+00,1.407024E+05,5.522125E+04,4.757094E+00,4.831687E+00,9.558231E+04,4.329996E+04,3.231584E+00,3.788626E+00,2.262923E+04,5.807965E+03,7.650893E-01,5.081774E-01,1.473390E+04,3.856028E+03,4.981474E-01,3.373912E-01,2.254145E+04,5.604030E+03,7.621214E-01,4.903339E-01,1.498897E+04,4.331500E+03,5.067711E-01,3.789934E-01 
02:00:00,0.000000E+00,3.908514E+04,0.000000E+00,3.419174E+00,0.000000E+00,4.681253E+04,0.000000E+00,4.095164E+00,0.000000E+00,4.863003E+05,0.000000E+00,4.254159E+01,4.678918E+04,4.982302E+04,1.582232E+00,4.358521E+00,1.241972E+04,5.694105E+03,4.199059E-01,4.982162E-01,8.339953E+03,3.792042E+03,2.819691E-01,3.317933E-01,1.216675E+04,5.429761E+03,4.113531E-01,4.750870E-01,8.321753E+03,4.241288E+03,2.813538E-01,3.711009E-01,1.421519E+05,5.731567E+04,4.806100E+00,5.014936E+00,9.373684E+04,3.807004E+04,3.169190E+00,3.331023E+00,1.407097E+05,5.502867E+04,4.757341E+00,4.814832E+00,9.558700E+04,4.307599E+04,3.231743E+00,3.769025E+00,2.263338E+04,5.772567E+03,7.652297E-01,5.050798E-01,1.473658E+04,3.831790E+03,4.982381E-01,3.352701E-01,2.254562E+04,5.570677E+03,7.622622E-01,4.874151E-01,1.499164E+04,4.300043E+03,5.068616E-01,3.762406E-01 
02:05:00,0.000000E+00,3.907126E+04,0.000000E+00,3.417959E+00,0.000000E+00,4.679727E+04,0.000000E+00,4.093828E+00,0.000000E+00,4.861008E+05,0.000000E+00,4.252413E+01,4.682380E+04,4.968702E+04,1.583403E+00,4.346623E+00,1.242033E+04,5.676355E+03,4.199264E-01,4.966626E-01,8.340344E+03,3.779075E+03,2.819823E-01,3.306583E-01,1.216736E+04,5.414063E+03,4.113738E-01,4.737130E-01,8.322144E+03,4.223836E+03,2.813670E-01,3.695735E-01,1.421592E+05,5.710701E+04,4.806347E+00,4.996675E+00,9.374152E+04,3.792180E+04,3.169348E+00,3.318049E+00,1.407170E+05,5.484069E+04,4.757589E+00,4.798380E+00,9.559167E+04,4.285681E+04,3.231901E+00,3.749844E+00,2.263747E+04,5.737839E+03,7.653678E-01,5.020407E-01,1.473922E+04,3.807995E+03,4.983272E-01,3.331878E-01,2.254972E+04,5.537953E+03,7.624008E-01,4.845513E-01,1.499428E+04,4.269181E+03,5.069506E-01,3.735400E-01 
02:10:00,0.000000E+00,3.905746E+04,0.000000E+00,3.416751E+00,0.000000E+00,4.678213E+04,0.000000E+00,4.092503E+00,0.000000E+00,4.859032E+05,0.000000E+00,4.250684E+01,4.685795E+04,4.955214E+04,1.584557E+00,4.334824E+00,1.242093E+04,5.658926E+03,4.199470E-01,4.951372E-01,8.340734E+03,3.766337E+03,2.819955E-01,3.295435E-01,1.216797E+04,5.398670E+03,4.113944E-01,4.723657E-01,8.322534E+03,4.206658E+03,2.813802E-01,3.680701E-01,1.421665E+05,5.690251E+04,4.806593E+00,4.978777E+00,9.374619E+04,3.777635E+04,3.169506E+00,3.305319E+00,1.407244E+05,5.465655E+04,4.757837E+00,4.782263E+00,9.559635E+04,4.264178E+04,3.232059E+00,3.731026E+00,2.264149E+04,5.703675E+03,7.655038E-01,4.990510E-01,1.474182E+04,3.784574E+03,4.984150E-01,3.311382E-01,2.255375E+04,5.505755E+03,7.625372E-01,4.817337E-01,1.499687E+04,4.238838E+03,5.070382E-01,3.708846E-01 
02:15:00,0.000000E+00,3.904372E+04,0.000000E+00,3.415549E+00,0.000000E+00,4.676710E+04,0.000000E+00,4.091188E+00,0.000000E+00,4.857075E+05,0.000000E+00,4.248972E+01,4.689161E+04,4.941839E+04,1.585696E+00,4.323123E+00,1.242154E+04,5.641844E+03,4.199675E-01,4.936421E-01,8.341124E+03,3.753845E+03,2.820087E-01,3.284502E-01,1.216858E+04,5.383606E+03,4.114151E-01,4.710472E-01,8.322924E+03,4.189770E+03,2.813934E-01,3.665921E-01,1.421738E+05,5.670215E+04,4.806840E+00,4.961241E+00,9.375086E+04,3.763373E+04,3.169664E+00,3.292837E+00,1.407317E+05,5.447631E+04,4.758084E+00,4.766489E+00,9.560102E+04,4.243086E+04,3.232217E+00,3.712567E+00,2.264545E+04,5.670064E+03,7.656377E-01,4.961097E-01,1.474437E+04,3.761524E+03,4.985013E-01,3.291211E-01,2.255772E+04,5.474082E+03,7.626715E-01,4.789620E-01,1.499942E+04,4.208896E+03,5.071244E-01,3.682645E-01 
02:20:00,0.000000E+00,3.903005E+04,0.000000E+00,3.414353E+00,0.000000E+00,4.675218E+04,0.000000E+00,4.089883E+00,0.000000E+00,4.855137E+05,0.000000E+00,4.247277E+01,4.692481E+04,4.928576E+04,1.586818E+00,4.311521E+00,1.242215E+04,5.625120E+03,4.199880E-01,4.921784E-01,8.341514E+03,3.741605E+03,2.820219E-01,3.273790E-01,1.216919E+04,5.368884E+03,4.114356E-01,4.697587E-01,8.323313E+03,4.173180E+03,2.814065E-01,3.651402E-01,1.421810E+05,5.650601E+04,4.807086E+00,4.944076E+00,9.375553E+04,3.749401E+04,3.169822E+00,3.280609E+00,1.407390E+05,5.430007E+04,4.758331E+00,4.751064E+00,9.560569E+04,4.222407E+04,3.232374E+00,3.694471E+00,2.264935E+04,5.637011E+03,7.657694E-01,4.932173E-01,1.474688E+04,3.738852E+03,4.985863E-01,3.271370E-01,2.256163E+04,5.442942E+03,7.628037E-01,4.762370E-01,1.500193E+04,4.179560E+03,5.072092E-01,3.656974E-01 
02:25:00,0.000000E+00,3.901644E+04,0.000000E+00,3.413162E+00,0.000000E+00,4.673738E+04,0.000000E+00,4.088588E+00,0.000000E+00,4.853218E+05,0.000000E+00,4.245597E+01,4.695756E+04,4.915427E+04,1.587926E+00,4.300017E+00,1.242275E+04,5.608761E+03,4.200085E-01,4.907466E-01,8.341902E+03,3.729624E+03,2.820350E-01,3.263303E-01,1.216980E+04,5.354511E+03,4.114562E-01,4.685007E-01,8.323702E+03,4.156892E+03,2.814197E-01,3.637148E-01,1.421883E+05,5.631417E+04,4.807332E+00,4.927286E+00,9.376019E+04,3.735722E+04,3.169980E+00,3.268637E+00,1.407463E+05,5.412791E+04,4.758578E+00,4.735996E+00,9.561035E+04,4.202142E+04,3.232532E+00,3.676736E+00,2.265318E+04,5.604524E+03,7.658991E-01,4.903743E-01,1.474936E+04,3.716560E+03,4.986700E-01,3.251863E-01,2.256548E+04,5.412342E+03,7.629338E-01,4.735592E-01,1.500439E+04,4.150742E+03,5.072927E-01,3.631756E-01 
02:30:00,0.000000E+00,3.900290E+04,0.000000E+00,3.411977E+00,0.000000E+00,4.672268E+04,0.000000E+00,4.087302E+00,0.000000E+00,4.851317E+05,0.000000E+00,4.243934E+01,4.698984E+04,4.902391E+04,1.589017E+00,4.288614E+00,1.242336E+04,5.592773E+03,4.200289E-01,4.893473E-01,8.342291E+03,3.717903E+03,2.820481E-01,3.253045E-01,1.217040E+04,5.340492E+03,4.114768E-01,4.672737E-01,8.324090E+03,4.140909E+03,2.814328E-01,3.623160E-01,1.421956E+05,5.612665E+04,4.807578E+00,4.910875E+00,9.376485E+04,3.722339E+04,3.170137E+00,3.256925E+00,1.407536E+05,5.395985E+04,4.758825E+00,4.721289E+00,9.561501E+04,4.182292E+04,3.232690E+00,3.659365E+00,2.265696E+04,5.572605E+03,7.660267E-01,4.875812E-01,1.475179E+04,3.694652E+03,4.987523E-01,3.232692E-01,2.256927E+04,5.382287E+03,7.630618E-01,4.709290E-01,1.500682E+04,4.122327E+03,5.073748E-01,3.606891E-01 
02:35:00,0.000000E+00,3.898942E+04,0.000000E+00,3.410798E+00,0.000000E+00,4.670810E+04,0.000000E+00,4.086027E+00,0.000000E+00,4.849435E+05,0.000000E+00,4.242288E+01,4.702169E+04,4.889470E+04,1.590094E+00,4.277310E+00,1.242396E+04,5.576866E+03,4.200493E-01,4.879551E-01,8.342679E+03,3.706249E+03,2.820613E-01,3.242845E-01,1.217101E+04,5.326539E+03,4.114973E-01,4.660524E-01,8.324478E+03,4.125036E+03,2.814459E-01,3.609270E-01,1.422029E+05,5.593982E+04,4.807824E+00,4.894524E+00,9.376950E+04,3.709020E+04,3.170295E+00,3.245268E+00,1.407609E+05,5.379245E+04,4.759072E+00,4.706638E+00,9.561966E+04,4.162602E+04,3.232847E+00,3.642135E+00,2.266067E+04,5.540851E+03,7.661523E-01,4.848024E-01,1.475419E+04,3.672872E+03,4.988334E-01,3.213632E-01,2.257299E+04,5.352392E+03,7.631878E-01,4.683130E-01,1.500922E+04,4.094234E+03,5.074557E-01,3.582307E-01 
02:40:00,0.000000E+00,3.897601E+04,0.000000E+00,3.409625E+00,0.000000E+00,4.669362E+04,0.000000E+00,4.084760E+00,0.000000E+00,4.847570E+05,0.000000E+00,4.240657E+01,4.705309E+04,4.876663E+04,1.591156E+00,4.266106E+00,1.242456E+04,5.561092E+03,4.200697E-01,4.865746E-01,8.343066E+03,3.694696E+03,2.820744E-01,3.232735E-01,1.217162E+04,5.312702E+03,4.115178E-01,4.648414E-01,8.324865E+03,4.109310E+03,2.814590E-01,3.595506E-01,1.422101E+05,5.575446E+04,4.808070E+00,4.878302E+00,9.377415E+04,3.695815E+04,3.170452E+00,3.233712E+00,1.407682E+05,5.362645E+04,4.759318E+00,4.692110E+00,9.562431E+04,4.143129E+04,3.233004E+00,3.625094E+00,2.266433E+04,5.509358E+03,7.662760E-01,4.820465E-01,1.475655E+04,3.651283E+03,4.989131E-01,3.194740E-01,2.257666E+04,5.322753E+03,7.633119E-01,4.657193E-01,1.501157E+04,4.066444E+03,5.075353E-01,3.557990E-01 
02:45:00,0.000000E+00,3.896267E+04,0.000000E+00,3.408457E+00,0.000000E+00,4.667926E+04,0.000000E+00,4.083504E+00,0.000000E+00,4.845723E+05,0.000000E+00,4.239041E+01,4.708407E+04,4.863968E+04,1.592204E+00,4.255001E+00,1.242517E+04,5.545426E+03,4.200901E-01,4.852035E-01,8.343453E+03,3.683227E+03,2.820874E-01,3.222698E-01,1.217222E+04,5.298955E+03,4.115382E-01,4.636382E-01,8.325252E+03,4.093711E+03,2.814721E-01,3.581855E-01,1.422174E+05,5.557054E+04,4.808315E+00,4.862207E+00,9.377880E+04,3.682717E+04,3.170609E+00,3.222250E+00,1.407754E+05,5.346174E+04,4.759564E+00,4.677695E+00,9.562896E+04,4.123870E+04,3.233161E+00,3.608240E+00,2.266793E+04,5.478133E+03,7.663978E-01,4.793141E-01,1.475887E+04,3.629883E+03,4.989916E-01,3.176013E-01,2.258028E+04,5.293367E+03,7.634341E-01,4.631478E-01,1.501389E+04,4.038948E+03,5.076137E-01,3.533929E-01 
02:50:00,0.000000E+00,3.894939E+04,0.000000E+00,3.407295E+00,0.000000E+00,4.666500E+04,0.000000E+00,4.082256E+00,0.000000E+00,4.843893E+05,0.000000E+00,4.237440E+01,4.711462E+04,4.851383E+04,1.593237E+00,4.243992E+00,1.242577E+04,5.529854E+03,4.201104E-01,4.838406E-01,8.343839E+03,3.671834E+03,2.821005E-01,3.212726E-01,1.217283E+04,5.285284E+03,4.115587E-01,4.624418E-01,8.325638E+03,4.078231E+03,2.814852E-01,3.568308E-01,1.422246E+05,5.538795E+04,4.808560E+00,4.846227E+00,9.378344E+04,3.669719E+04,3.170766E+00,3.210874E+00,1.407827E+05,5.329820E+04,4.759810E+00,4.663382E+00,9.563360E+04,4.104813E+04,3.233318E+00,3.591563E+00,2.267148E+04,5.447164E+03,7.665177E-01,4.766041E-01,1.476116E+04,3.608662E+03,4.990689E-01,3.157444E-01,2.258383E+04,5.264220E+03,7.635543E-01,4.605973E-01,1.501617E+04,4.011736E+03,5.076908E-01,3.510117E-01 
02:55:00,0.000000E+00,3.893617E+04,0.000000E+00,3.406139E+00,0.000000E+00,4.665083E+04,0.000000E+00,4.081016E+00,0.000000E+00,4.842079E+05,0.000000E+00,4.235853E+01,4.714476E+04,4.838905E+04,1.594256E+00,4.233076E+00,1.242637E+04,5.514366E+03,4.201307E-01,4.824851E-01,8.344225E+03,3.660509E+03,2.821135E-01,3.202815E-01,1.217343E+04,5.271682E+03,4.115791E-01,4.612513E-01,8.326024E+03,4.062862E+03,2.814982E-01,3.554859E-01,1.422319E+05,5.520660E+04,4.808805E+00,4.830356E+00,9.378808E+04,3.656813E+04,3.170923E+00,3.199580E+00,1.407900E+05,5.313572E+04,4.760056E+00,4.649163E+00,9.563824E+04,4.085951E+04,3.233475E+00,3.575057E+00,2.267497E+04,5.416439E+03,7.666357E-01,4.739155E-01,1.476341E+04,3.587614E+03,4.991450E-01,3.139025E-01,2.258734E+04,5.235302E+03,7.636727E-01,4.580667E-01,1.501842E+04,3.984799E+03,5.077667E-01,3.486546E-01 
03:00:00,0.000000E+00,3.892302E+04,0.000000E+00,3.404988E+00,0.000000E+00,4.663674E+04,0.000000E+00,4.079784E+00,0.000000E+00,4.840280E+05,0.000000E+00,4.234279E+01,4.717448E+04,4.826531E+04,1.595261E+00,4.222251E+00,1.242697E+04,5.498957E+03,4.201510E-01,4.811366E-01,8.344610E+03,3.649248E+03,2.821266E-01,3.192960E-01,1.217403E+04,5.258141E+03,4.115994E-01,4.600662E-01,8.326409E+03,4.047601E+03,2.815112E-01,3.541503E-01,1.422391E+05,5.502641E+04,4.809050E+00,4.814587E+00,9.379271E+04,3.643995E+04,3.171079E+00,3.188363E+00,1.407973E+05,5.297426E+04,4.760301E+00,4.635032E+00,9.564288E+04,4.067277E+04,3.233632E+00,3.558716E+00,2.267840E+04,5.385951E+03,7.667519E-01,4.712476E-01,1.476562E+04,3.566732E+03,4.992199E-01,3.120752E-01,2.259078E+04,5.206604E+03,7.637893E-01,4.555554E-01,1.502063E+04,3.958232E+03,5.078415E-01,3.463298E-01 
03:05:00,0.000000E+00,3.890993E+04,0.000000E+00,3.403843E+00,0.000000E+00,4.662273E+04,0.000000E+00,4.078558E+00,0.000000E+00,4.838496E+05,0.000000E+00,4.232718E+01,4.720381E+04,4.814259E+04,1.596253E+00,4.211516E+00,1.242757E+04,5.483621E+03,4.201712E-01,4.797944E-01,8.344995E+03,3.638048E+03,2.821396E-01,3.183158E-01,1.217463E+04,5.244658E+03,4.116198E-01,4.588862E-01,8.326794E+03,4.032445E+03,2.815242E-01,3.528239E-01,1.422464E+05,5.484733E+04,4.809294E+00,4.798915E+00,9.379734E+04,3.631262E+04,3.171236E+00,3.177219E+00,1.408045E+05,5.281375E+04,4.760547E+00,4.620985E+00,9.564751E+04,4.048785E+04,3.233788E+00,3.542533E+00,2.268179E+04,5.355692E+03,7.668663E-01,4.685997E-01,1.476780E+04,3.546010E+03,4.992937E-01,3.102619E-01,2.259418E+04,5.178117E+03,7.639041E-01,4.530627E-01,1.502280E+04,3.931726E+03,5.079151E-01,3.440104E-01 
03:10:00,0.000000E+00,3.889693E+04,0.000000E+00,3.402706E+00,0.000000E+00,4.660884E+04,0.000000E+00,4.077343E+00,0.000000E+00,4.836734E+05,0.000000E+00,4.231177E+01,4.723273E+04,4.802160E+04,1.597231E+00,4.200931E+00,1.242816E+04,5.468390E+03,4.201914E-01,4.784615E-01,8.345379E+03,3.626932E+03,2.821526E-01,3.173429E-01,1.217524E+04,5.231260E+03,4.116401E-01,4.577135E-01,8.327178E+03,4.017422E+03,2.815372E-01,3.515093E-01,1.422536E+05,5.466972E+04,4.809539E+00,4.783371E+00,9.380197E+04,3.618637E+04,3.171392E+00,3.166170E+00,1.408118E+05,5.265452E+04,4.760792E+00,4.607050E+00,9.565213E+04,4.030510E+04,3.233945E+00,3.526541E+00,2.268512E+04,5.325756E+03,7.669790E-01,4.659801E-01,1.476995E+04,3.525514E+03,4.993663E-01,3.084683E-01,2.259752E+04,5.149935E+03,7.640171E-01,4.505965E-01,1.502495E+04,3.905642E+03,5.079875E-01,3.417279E-01 
03:15:00,0.000000E+00,3.888401E+04,0.000000E+00,3.401576E+00,0.000000E+00,4.659504E+04,0.000000E+00,4.076135E+00,0.000000E+00,4.834991E+05,0.000000E+00,4.229651E+01,4.726126E+04,4.790209E+04,1.598196E+00,4.190476E+00,1.242876E+04,5.453247E+03,4.202116E-01,4.771362E-01,8.345763E+03,3.615886E+03,2.821655E-01,3.163762E-01,1.217584E+04,5.217931E+03,4.116604E-01,4.565470E-01,8.327562E+03,4.002517E+03,2.815502E-01,3.502049E-01,1.422608E+05,5.449337E+04,4.809783E+00,4.767938E+00,9.380659E+04,3.606107E+04,3.171548E+00,3.155205E+00,1.408190E+05,5.249637E+04,4.761037E+00,4.593210E+00,9.565676E+04,4.012429E+04,3.234101E+00,3.510719E+00,2.268840E+04,5.296108E+03,7.670899E-01,4.633857E-01,1.477207E+04,3.505217E+03,4.994378E-01,3.066922E-01,2.260081E+04,5.122023E+03,7.641284E-01,4.481540E-01,1.502706E+04,3.879975E+03,5.080589E-01,3.394819E-01 
03:20:00,0.000000E+00,3.887116E+04,0.000000E+00,3.400451E+00,0.000000E+00,4.658130E+04,0.000000E+00,4.074934E+00,0.000000E+00,4.833262E+05,0.000000E+00,4.228140E+01,4.728941E+04,4.778383E+04,1.599148E+00,4.180131E+00,1.242936E+04,5.438178E+03,4.202318E-01,4.758173E-01,8.346146E+03,3.604901E+03,2.821785E-01,3.154149E-01,1.217644E+04,5.204660E+03,4.116807E-01,4.553856E-01,8.327945E+03,3.987717E+03,2.815631E-01,3.489097E-01,1.422680E+05,5.431813E+04,4.810027E+00,4.752602E+00,9.381121E+04,3.593661E+04,3.171705E+00,3.144313E+00,1.408262E+05,5.233918E+04,4.761282E+00,4.579453E+00,9.566138E+04,3.994527E+04,3.234257E+00,3.495053E+00,2.269163E+04,5.266714E+03,7.671992E-01,4.608136E-01,1.477415E+04,3.485097E+03,4.995082E-01,3.049316E-01,2.260405E+04,5.094348E+03,7.642380E-01,4.457323E-01,1.502913E+04,3.854483E+03,5.081291E-01,3.372512E-01 
03:25:00,0.000000E+00,3.885837E+04,0.000000E+00,3.399332E+00,0.000000E+00,4.656763E+04,0.000000E+00,4.073738E+00,0.000000E+00,4.831549E+05,0.000000E+00,4.226641E+01,4.731718E+04,4.766675E+04,1.600087E+00,4.169889E+00,1.242995E+04,5.423178E+03,4.202519E-01,4.745046E-01,8.346528E+03,3.593975E+03,2.821914E-01,3.144587E-01,1.217703E+04,5.191443E+03,4.117009E-01,4.542289E-01,8.328328E+03,3.973018E+03,2.815761E-01,3.476234E-01,1.422752E+05,5.414393E+04,4.810271E+00,4.737358E+00,9.381582E+04,3.581294E+04,3.171861E+00,3.133490E+00,1.408335E+05,5.218288E+04,4.761526E+00,4.565775E+00,9.566599E+04,3.976797E+04,3.234413E+00,3.479537E+00,2.269481E+04,5.237561E+03,7.673067E-01,4.582625E-01,1.477620E+04,3.465146E+03,4.995775E-01,3.031858E-01,2.260725E+04,5.066899E+03,7.643459E-01,4.433304E-01,1.503118E+04,3.829241E+03,5.081983E-01,3.350425E-01 
03:30:00,0.000000E+00,3.884565E+04,0.000000E+00,3.398220E+00,0.000000E+00,4.655401E+04,0.000000E+00,4.072546E+00,0.000000E+00,4.829849E+05,0.000000E+00,4.225154E+01,4.734458E+04,4.755079E+04,1.601013E+00,4.159745E+00,1.243055E+04,5.408245E+03,4.202720E-01,4.731978E-01,8.346911E+03,3.583104E+03,2.822043E-01,3.135073E-01,1.217763E+04,5.178278E+03,4.117212E-01,4.530766E-01,8.328710E+03,3.958417E+03,2.815890E-01,3.463456E-01,1.422824E+05,5.397074E+04,4.810514E+00,4.722201E+00,9.382043E+04,3.569004E+04,3.172016E+00,3.122735E+00,1.408407E+05,5.202744E+04,4.761771E+00,4.552171E+00,9.567060E+04,3.959232E+04,3.234569E+00,3.464167E+00,2.269795E+04,5.208639E+03,7.674127E-01,4.557316E-01,1.477822E+04,3.445357E+03,4.996457E-01,3.014541E-01,2.261039E+04,5.039667E+03,7.644522E-01,4.409473E-01,1.503319E+04,3.804254E+03,5.082664E-01,3.328560E-01 
03:35:00,0.000000E+00,3.883300E+04,0.000000E+00,3.397112E+00,0.000000E+00,4.654044E+04,0.000000E+00,4.071360E+00,0.000000E+00,4.828163E+05,0.000000E+00,4.223679E+01,4.737161E+04,4.743592E+04,1.601927E+00,4.149696E+00,1.243114E+04,5.393376E+03,4.202921E-01,4.718965E-01,8.347292E+03,3.572287E+03,2.822172E-01,3.125607E-01,1.217823E+04,5.165161E+03,4.117413E-01,4.519287E-01,8.329091E+03,3.943911E+03,2.816019E-01,3.450762E-01,1.422896E+05,5.379852E+04,4.810757E+00,4.707129E+00,9.382504E+04,3.556789E+04,3.172172E+00,3.112045E+00,1.408479E+05,5.187282E+04,4.762015E+00,4.538640E+00,9.567521E+04,3.941829E+04,3.234725E+00,3.448937E+00,2.270103E+04,5.179939E+03,7.675170E-01,4.532203E-01,1.478021E+04,3.425725E+03,4.997129E-01,2.997362E-01,2.261349E+04,5.012643E+03,7.645569E-01,4.385826E-01,1.503518E+04,3.779616E+03,5.083334E-01,3.307000E-01 
03:40:00,0.000000E+00,3.882038E+04,0.000000E+00,3.396008E+00,0.000000E+00,4.652687E+04,0.000000E+00,4.070172E+00,0.000000E+00,4.826482E+05,0.000000E+00,4.222208E+01,4.739828E+04,4.732136E+04,1.602829E+00,4.139674E+00,1.243173E+04,5.378534E+03,4.203121E-01,4.705975E-01,8.347673E+03,3.561497E+03,2.822301E-01,3.116164E-01,1.217883E+04,5.152060E+03,4.117615E-01,4.507821E-01,8.329472E+03,3.929465E+03,2.816148E-01,3.438120E-01,1.422968E+05,5.362683E+04,4.811000E+00,4.692104E+00,9.382964E+04,3.544617E+04,3.172328E+00,3.101393E+00,1.408551E+05,5.171864E+04,4.762259E+00,4.525146E+00,9.567981E+04,3.924542E+04,3.234881E+00,3.433810E+00,2.270407E+04,5.151354E+03,7.676198E-01,4.507189E-01,1.478216E+04,3.406176E+03,4.997791E-01,2.980255E-01,2.261653E+04,4.985722E+03,7.646599E-01,4.362269E-01,1.503713E+04,3.755038E+03,5.083995E-01,3.285494E-01 
03:45:00,0.000000E+00,3.880781E+04,0.000000E+00,3.394909E+00,0.000000E+00,4.651331E+04,0.000000E+00,4.068986E+00,0.000000E+00,4.824809E+05,0.000000E+00,4.220745E+01,4.742459E+04,4.720733E+04,1.603719E+00,4.129699E+00,1.243233E+04,5.363731E+03,4.203321E-01,4.693021E-01,8.348054E+03,3.550742E+03,2.822430E-01,3.106752E-01,1.217942E+04,5.138987E+03,4.117816E-01,4.496380E-01,8.329853E+03,3.915090E+03,2.816276E-01,3.425540E-01,1.423040E+05,5.345581E+04,4.811243E+00,4.677138E+00,9.383424E+04,3.532498E+04,3.172483E+00,3.090787E+00,1.408624E+05,5.156501E+04,4.762502E+00,4.511702E+00,9.568441E+04,3.907386E+04,3.235036E+00,3.418797E+00,2.270707E+04,5.122907E+03,7.677210E-01,4.482296E-01,1.478409E+04,3.386728E+03,4.998443E-01,2.963237E-01,2.261954E+04,4.958930E+03,7.647615E-01,4.338824E-01,1.503905E+04,3.730630E+03,5.084645E-01,3.264135E-01 
03:50:00,0.000000E+00,3.879530E+04,0.000000E+00,3.393814E+00,0.000000E+00,4.649979E+04,0.000000E+00,4.067803E+00,0.000000E+00,4.823146E+05,0.000000E+00,4.219289E+01,4.745055E+04,4.709401E+04,1.604597E+00,4.119785E+00,1.243292E+04,5.348976E+03,4.203521E-01,4.680107E-01,8.348434E+03,3.540030E+03,2.822558E-01,3.097377E-01,1.218002E+04,5.125948E+03,4.118018E-01,4.484968E-01,8.330233E+03,3.900796E+03,2.816405E-01,3.413031E-01,1.423112E+05,5.328556E+04,4.811486E+00,4.662239E+00,9.383883E+04,3.520439E+04,3.172639E+00,3.080234E+00,1.408696E+05,5.141202E+04,4.762746E+00,4.498313E+00,9.568901E+04,3.890368E+04,3.235192E+00,3.403904E+00,2.271001E+04,5.094622E+03,7.678206E-01,4.457546E-01,1.478599E+04,3.367396E+03,4.999085E-01,2.946320E-01,2.262249E+04,4.932287E+03,7.648615E-01,4.315510E-01,1.504095E+04,3.706420E+03,5.085285E-01,3.242951E-01 
03:55:00,0.000000E+00,3.878285E+04,0.000000E+00,3.392725E+00,0.000000E+00,4.648629E+04,0.000000E+00,4.066622E+00,0.000000E+00,4.821491E+05,0.000000E+00,4.217842E+01,4.747617E+04,4.698143E+04,1.605463E+00,4.109937E+00,1.243351E+04,5.334269E+03,4.203721E-01,4.667237E-01,8.348813E+03,3.529359E+03,2.822687E-01,3.088039E-01,1.218061E+04,5.112944E+03,4.118218E-01,4.473588E-01,8.330612E+03,3.886582E+03,2.816533E-01,3.400592E-01,1.423183E+05,5.311608E+04,4.811728E+00,4.647407E+00,9.384342E+04,3.508440E+04,3.172794E+00,3.069734E+00,1.408768E+05,5.125968E+04,4.762989E+00,4.484981E+00,9.569360E+04,3.873487E+04,3.235347E+00,3.389132E+00,2.271292E+04,5.066502E+03,7.679188E-01,4.432939E-01,1.478786E+04,3.348182E+03,4.999717E-01,2.929507E-01,2.262541E+04,4.905796E+03,7.649599E-01,4.292328E-01,1.504281E+04,3.682410E+03,5.085916E-01,3.221940E-01 
04:00:00,0.000000E+00,3.877046E+04,0.000000E+00,3.391642E+00,0.000000E+00,4.647283E+04,0.000000E+00,4.065445E+00,0.000000E+00,4.819847E+05,0.000000E+00,4.216403E+01,4.750145E+04,4.686961E+04,1.606318E+00,4.100155E+00,1.243410E+04,5.319611E+03,4.203920E-01,4.654408E-01,8.349192E+03,3.518731E+03,2.822815E-01,3.078737E-01,1.218120E+04,5.099976E+03,4.118419E-01,4.462239E-01,8.330991E+03,3.872448E+03,2.816661E-01,3.388224E-01,1.423255E+05,5.294736E+04,4.811971E+00,4.632641E+00,9.384801E+04,3.496501E+04,3.172949E+00,3.059285E+00,1.408839E+05,5.110797E+04,4.763232E+00,4.471704E+00,9.569819E+04,3.856742E+04,3.235502E+00,3.374479E+00,2.271578E+04,5.038549E+03,7.680155E-01,4.408478E-01,1.478970E+04,3.329086E+03,5.000340E-01,2.912797E-01,2.262828E+04,4.879459E+03,7.650570E-01,4.269282E-01,1.504465E+04,3.658597E+03,5.086537E-01,3.201103E-01 
04:05:00,0.000000E+00,3.875813E+04,0.000000E+00,3.390563E+00,0.000000E+00,4.645941E+04,0.000000E+00,4.064271E+00,0.000000E+00,4.818211E+05,0.000000E+00,4.214973E+01,4.752639E+04,4.675858E+04,1.607161E+00,4.090442E+00,1.243469E+04,5.305260E+03,4.204119E-01,4.641849E-01,8.349571E+03,3.508318E+03,2.822943E-01,3.069625E-01,1.218180E+04,5.087304E+03,4.118619E-01,4.451148E-01,8.331369E+03,3.858568E+03,2.816789E-01,3.376077E-01,1.423327E+05,5.278186E+04,4.812213E+00,4.618159E+00,9.385259E+04,3.484788E+04,3.173104E+00,3.049035E+00,1.408911E+05,5.095941E+04,4.763475E+00,4.458703E+00,9.570277E+04,3.840297E+04,3.235657E+00,3.360088E+00,2.271859E+04,5.011007E+03,7.681108E-01,4.384378E-01,1.479151E+04,3.310276E+03,5.000953E-01,2.896337E-01,2.263110E+04,4.853525E+03,7.651525E-01,4.246589E-01,1.504646E+04,3.635144E+03,5.087149E-01,3.180581E-01 
04:10:00,0.000000E+00,3.874586E+04,0.000000E+00,3.389490E+00,0.000000E+00,4.644603E+04,0.000000E+00,4.063100E+00,0.000000E+00,4.816586E+05,0.000000E+00,4.213551E+01,4.755018E+04,4.664833E+04,1.607966E+00,4.080797E+00,1.243525E+04,5.291257E+03,4.204312E-01,4.629595E-01,8.349937E+03,3.498148E+03,2.823067E-01,3.060724E-01,1.218237E+04,5.074969E+03,4.118813E-01,4.440352E-01,8.331735E+03,3.844969E+03,2.816913E-01,3.364176E-01,1.423396E+05,5.262018E+04,4.812447E+00,4.604009E+00,9.385702E+04,3.473338E+04,3.173254E+00,3.039015E+00,1.408981E+05,5.081454E+04,4.763710E+00,4.446025E+00,9.570720E+04,3.824189E+04,3.235807E+00,3.345992E+00,2.272129E+04,4.983939E+03,7.682018E-01,4.360692E-01,1.479325E+04,3.291789E+03,5.001539E-01,2.880160E-01,2.263380E+04,4.828054E+03,7.652438E-01,4.224300E-01,1.504819E+04,3.612091E+03,5.087733E-01,3.160409E-01 
04:15:00,0.000000E+00,3.873365E+04,0.000000E+00,3.388422E+00,0.000000E+00,4.643270E+04,0.000000E+00,4.061934E+00,0.000000E+00,4.814970E+05,0.000000E+00,4.212137E+01,4.757380E+04,4.653889E+04,1.608765E+00,4.071223E+00,1.243582E+04,5.277604E+03,4.204504E-01,4.617645E-01,8.350301E+03,3.488221E+03,2.823190E-01,3.052036E-01,1.218294E+04,5.062971E+03,4.119006E-01,4.429852E-01,8.332100E+03,3.831650E+03,2.817036E-01,3.352521E-01,1.423465E+05,5.246240E+04,4.812680E+00,4.590202E+00,9.386144E+04,3.462154E+04,3.173403E+00,3.029227E+00,1.409050E+05,5.067343E+04,4.763945E+00,4.433675E+00,9.571162E+04,3.808422E+04,3.235956E+00,3.332195E+00,2.272395E+04,4.957361E+03,7.682918E-01,4.337435E-01,1.479496E+04,3.273633E+03,5.002118E-01,2.864272E-01,2.263647E+04,4.803055E+03,7.653341E-01,4.202425E-01,1.504990E+04,3.589446E+03,5.088311E-01,3.140594E-01 
04:20:00,0.000000E+00,3.872150E+04,0.000000E+00,3.387359E+00,0.000000E+00,4.641941E+04,0.000000E+00,4.060772E+00,0.000000E+00,4.813365E+05,0.000000E+00,4.210733E+01,4.759655E+04,4.643028E+04,1.609534E+00,4.061723E+00,1.243637E+04,5.264302E+03,4.204690E-01,4.606005E-01,8.350656E+03,3.478539E+03,2.823310E-01,3.043563E-01,1.218350E+04,5.051315E+03,4.119194E-01,4.419651E-01,8.332455E+03,3.818614E+03,2.817156E-01,3.341113E-01,1.423532E+05,5.230858E+04,4.812908E+00,4.576740E+00,9.386574E+04,3.451240E+04,3.173548E+00,3.019676E+00,1.409118E+05,5.053610E+04,4.764173E+00,4.421658E+00,9.571592E+04,3.793001E+04,3.236102E+00,3.318700E+00,2.272651E+04,4.931279E+03,7.683784E-01,4.314612E-01,1.479661E+04,3.255812E+03,5.002675E-01,2.848678E-01,2.263904E+04,4.778536E+03,7.654210E-01,4.180969E-01,1.505154E+04,3.567214E+03,5.088867E-01,3.121139E-01 
04:25:00,0.000000E+00,3.870941E+04,0.000000E+00,3.386301E+00,0.000000E+00,4.640618E+04,0.000000E+00,4.059614E+00,0.000000E+00,4.811770E+05,0.000000E+00,4.209338E+01,4.761924E+04,4.632255E+04,1.610301E+00,4.052298E+00,1.243693E+04,5.251357E+03,4.204877E-01,4.594676E-01,8.351012E+03,3.469105E+03,2.823430E-01,3.035307E-01,1.218405E+04,5.040003E+03,4.119382E-01,4.409751E-01,8.332810E+03,3.805864E+03,2.817276E-01,3.329955E-01,1.423600E+05,5.215875E+04,4.813136E+00,4.563628E+00,9.387006E+04,3.440597E+04,3.173694E+00,3.010363E+00,1.409185E+05,5.040261E+04,4.764402E+00,4.409975E+00,9.572024E+04,3.777924E+04,3.236248E+00,3.305506E+00,2.272905E+04,4.905702E+03,7.684644E-01,4.292230E-01,1.479824E+04,3.238330E+03,5.003229E-01,2.833380E-01,2.264159E+04,4.754503E+03,7.655072E-01,4.159939E-01,1.505317E+04,3.545396E+03,5.089419E-01,3.102048E-01 
04:30:00,0.000000E+00,3.869738E+04,0.000000E+00,3.385249E+00,0.000000E+00,4.639301E+04,0.000000E+00,4.058462E+00,0.000000E+00,4.810186E+05,0.000000E+00,4.207953E+01,4.764114E+04,4.621572E+04,1.611042E+00,4.042952E+00,1.243747E+04,5.238773E+03,4.205060E-01,4.583663E-01,8.351359E+03,3.459922E+03,2.823547E-01,3.027270E-01,1.218460E+04,5.029041E+03,4.119566E-01,4.400158E-01,8.333157E+03,3.793401E+03,2.817394E-01,3.319048E-01,1.423665E+05,5.201296E+04,4.813358E+00,4.550870E+00,9.387427E+04,3.430230E+04,3.173837E+00,3.001290E+00,1.409251E+05,5.027299E+04,4.764625E+00,4.398632E+00,9.572445E+04,3.763195E+04,3.236390E+00,3.292617E+00,2.273151E+04,4.880635E+03,7.685474E-01,4.270296E-01,1.479982E+04,3.221192E+03,5.003762E-01,2.818384E-01,2.264406E+04,4.730961E+03,7.655905E-01,4.139339E-01,1.505475E+04,3.523998E+03,5.089952E-01,3.083324E-01 
04:35:00,0.000000E+00,3.868541E+04,0.000000E+00,3.384201E+00,0.000000E+00,4.637991E+04,0.000000E+00,4.057316E+00,0.000000E+00,4.808614E+05,0.000000E+00,4.206577E+01,4.766211E+04,4.610980E+04,1.611751E+00,4.033687E+00,1.243799E+04,5.226294E+03,4.205236E-01,4.572742E-01,8.351693E+03,3.450818E+03,2.823660E-01,3.019303E-01,1.218512E+04,5.018172E+03,4.119743E-01,4.390645E-01,8.333492E+03,3.781054E+03,2.817507E-01,3.308244E-01,1.423729E+05,5.186878E+04,4.813573E+00,4.538252E+00,9.387833E+04,3.419971E+04,3.173974E+00,2.992312E+00,1.409315E+05,5.014477E+04,4.764841E+00,4.387410E+00,9.572851E+04,3.748648E+04,3.236527E+00,3.279888E+00,2.273386E+04,4.855841E+03,7.686268E-01,4.248600E-01,1.480134E+04,3.204234E+03,5.004274E-01,2.803545E-01,2.264641E+04,4.707668E+03,7.656702E-01,4.118956E-01,1.505626E+04,3.502855E+03,5.090462E-01,3.064824E-01 
04:40:00,0.000000E+00,3.867350E+04,0.000000E+00,3.383159E+00,0.000000E+00,4.636687E+04,0.000000E+00,4.056175E+00,0.000000E+00,4.807054E+05,0.000000E+00,4.205212E+01,4.768320E+04,4.600481E+04,1.612464E+00,4.024503E+00,1.243851E+04,5.213883E+03,4.205413E-01,4.561880E-01,8.352030E+03,3.441768E+03,2.823774E-01,3.011384E-01,1.218565E+04,5.007357E+03,4.119921E-01,4.381181E-01,8.333828E+03,3.768797E+03,2.817620E-01,3.297518E-01,1.423793E+05,5.172565E+04,4.813789E+00,4.525727E+00,9.388242E+04,3.409788E+04,3.174112E+00,2.983401E+00,1.409379E+05,5.001742E+04,4.765057E+00,4.376266E+00,9.573260E+04,3.734246E+04,3.236665E+00,3.267285E+00,2.273621E+04,4.831260E+03,7.687062E-01,4.227091E-01,1.480285E+04,3.187422E+03,5.004784E-01,2.788833E-01,2.264877E+04,4.684568E+03,7.657498E-01,4.098743E-01,1.505776E+04,3.481930E+03,5.090971E-01,3.046513E-01 
04:45:00,0.000000E+00,3.866165E+04,0.000000E+00,3.382122E+00,0.000000E+00,4.635390E+04,0.000000E+00,4.055040E+00,0.000000E+00,4.805505E+05,0.000000E+00,4.203857E+01,4.770354E+04,4.590076E+04,1.613152E+00,4.015400E+00,1.243902E+04,5.201552E+03,4.205586E-01,4.551089E-01,8.352358E+03,3.432892E+03,2.823885E-01,3.003616E-01,1.218616E+04,4.996653E+03,4.120095E-01,4.371812E-01,8.334156E+03,3.756639E+03,2.817731E-01,3.286879E-01,1.423855E+05,5.158359E+04,4.814000E+00,4.513295E+00,9.388640E+04,3.399784E+04,3.174247E+00,2.974647E+00,1.409442E+05,4.989141E+04,4.765269E+00,4.365239E+00,9.573659E+04,3.719989E+04,3.236800E+00,3.254809E+00,2.273847E+04,4.806893E+03,7.687828E-01,4.205769E-01,1.480430E+04,3.170854E+03,5.005277E-01,2.774336E-01,2.265104E+04,4.661707E+03,7.658266E-01,4.078739E-01,1.505922E+04,3.461219E+03,5.091462E-01,3.028391E-01 
