Time,BASEMENT::Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT::Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM::Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID::Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID::Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
04:50:00,0.000000E+00,3.864985E+04,0.000000E+00,3.381090E+00,0.000000E+00,4.634103E+04,0.000000E+00,4.053915E+00,0.000000E+00,4.803970E+05,0.000000E+00,4.202515E+01,4.772391E+04,4.579765E+04,1.613841E+00,4.006380E+00,1.243954E+04,5.189658E+03,4.205760E-01,4.540680E-01,8.352688E+03,3.428509E+03,2.823997E-01,2.999780E-01,1.218668E+04,4.987708E+03,4.120270E-01,4.363984E-01,8.334487E+03,3.744825E+03,2.817843E-01,3.276540E-01,1.423918E+05,5.144585E+04,4.814212E+00,4.501241E+00,9.389042E+04,3.394020E+04,3.174383E+00,2.969602E+00,1.409505E+05,4.978268E+04,4.765482E+00,4.355723E+00,9.574060E+04,3.706097E+04,3.236936E+00,3.242653E+00,2.274073E+04,4.783048E+03,7.688590E-01,4.184903E-01,1.480575E+04,3.158469E+03,5.005767E-01,2.763499E-01,2.265330E+04,4.640634E+03,7.659031E-01,4.060299E-01,1.506066E+04,3.440934E+03,5.091951E-01,3.010641E-01 
04:55:00,0.000000E+00,3.863809E+04,0.000000E+00,3.380062E+00,0.000000E+00,4.632856E+04,0.000000E+00,4.052824E+00,0.000000E+00,4.802480E+05,0.000000E+00,4.201211E+01,4.774353E+04,4.569523E+04,1.614504E+00,3.997420E+00,1.244004E+04,5.179461E+03,4.205929E-01,4.531756E-01,8.353011E+03,3.443373E+03,2.824106E-01,3.012784E-01,1.218718E+04,4.985793E+03,4.120441E-01,4.362307E-01,8.334809E+03,3.734208E+03,2.817952E-01,3.267249E-01,1.423979E+05,5.132399E+04,4.814419E+00,4.490577E+00,9.389434E+04,3.406732E+04,3.174515E+00,2.980723E+00,1.409566E+05,4.974289E+04,4.765690E+00,4.352240E+00,9.574452E+04,3.693355E+04,3.237069E+00,3.231502E+00,2.274290E+04,4.760788E+03,7.689324E-01,4.165426E-01,1.480715E+04,3.164230E+03,5.006239E-01,2.768538E-01,2.265548E+04,4.626347E+03,7.659767E-01,4.047797E-01,1.506205E+04,3.421796E+03,5.092422E-01,2.993895E-01 
05:00:00,0.000000E+00,3.862637E+04,0.000000E+00,3.379036E+00,0.000000E+00,4.631771E+04,0.000000E+00,4.051875E+00,0.000000E+00,4.801156E+05,0.000000E+00,4.200053E+01,4.776318E+04,4.559466E+04,1.615169E+00,3.988623E+00,1.244054E+04,5.172832E+03,4.206100E-01,4.525954E-01,8.353336E+03,3.496415E+03,2.824216E-01,3.059195E-01,1.218769E+04,4.997386E+03,4.120613E-01,4.372450E-01,8.335134E+03,3.726064E+03,2.818062E-01,3.260123E-01,1.424041E+05,5.123570E+04,4.814628E+00,4.482851E+00,9.389829E+04,3.456472E+04,3.174649E+00,3.024246E+00,1.409628E+05,4.983720E+04,4.765899E+00,4.360490E+00,9.574847E+04,3.682968E+04,3.237202E+00,3.222414E+00,2.274506E+04,4.741820E+03,7.690055E-01,4.148828E-01,1.480854E+04,3.206473E+03,5.006709E-01,2.805501E-01,2.265765E+04,4.625222E+03,7.660501E-01,4.046812E-01,1.506344E+04,3.404970E+03,5.092890E-01,2.979172E-01 
05:05:00,0.000000E+00,3.861471E+04,0.000000E+00,3.378016E+00,0.000000E+00,4.631084E+04,0.000000E+00,4.051274E+00,0.000000E+00,4.800233E+05,0.000000E+00,4.199245E+01,4.778302E+04,4.549852E+04,1.615839E+00,3.980212E+00,1.244106E+04,5.172880E+03,4.206275E-01,4.525995E-01,8.353667E+03,3.604873E+03,2.824328E-01,3.154100E-01,1.218821E+04,5.028325E+03,4.120789E-01,4.399521E-01,8.335466E+03,3.722475E+03,2.818174E-01,3.256981E-01,1.424104E+05,5.121254E+04,4.814841E+00,4.480822E+00,9.390232E+04,3.559229E+04,3.174785E+00,3.114161E+00,1.409691E+05,5.012530E+04,4.766113E+00,4.385699E+00,9.575250E+04,3.677049E+04,3.237338E+00,3.217233E+00,2.274723E+04,4.729261E+03,7.690790E-01,4.137838E-01,1.480993E+04,3.300311E+03,5.007181E-01,2.887612E-01,2.265983E+04,4.643158E+03,7.661237E-01,4.062506E-01,1.506483E+04,3.392542E+03,5.093361E-01,2.968297E-01 
05:10:00,0.000000E+00,3.860311E+04,0.000000E+00,3.377001E+00,0.000000E+00,4.631110E+04,0.000000E+00,4.051296E+00,0.000000E+00,4.800029E+05,0.000000E+00,4.199067E+01,4.780286E+04,4.541008E+04,1.616510E+00,3.972475E+00,1.244158E+04,5.181023E+03,4.206452E-01,4.533119E-01,8.354004E+03,3.786444E+03,2.824442E-01,3.312983E-01,1.218874E+04,5.080752E+03,4.120967E-01,4.445395E-01,8.335802E+03,3.724380E+03,2.818288E-01,3.258647E-01,1.424168E+05,5.126863E+04,4.815057E+00,4.485730E+00,9.390641E+04,3.731751E+04,3.174923E+00,3.265127E+00,1.409755E+05,5.063170E+04,4.766330E+00,4.430009E+00,9.575659E+04,3.676535E+04,3.237477E+00,3.216783E+00,2.274940E+04,4.724537E+03,7.691522E-01,4.133704E-01,1.481133E+04,3.461524E+03,5.007651E-01,3.028682E-01,2.266200E+04,4.682606E+03,7.661972E-01,4.097023E-01,1.506622E+04,3.385459E+03,5.093830E-01,2.962099E-01 
05:15:00,0.000000E+00,3.859158E+04,0.000000E+00,3.375993E+00,0.000000E+00,4.632179E+04,0.000000E+00,4.052232E+00,0.000000E+00,4.800873E+05,0.000000E+00,4.199805E+01,4.782261E+04,4.533280E+04,1.617178E+00,3.965715E+00,1.244211E+04,5.198436E+03,4.206631E-01,4.548355E-01,8.354345E+03,4.049604E+03,2.824557E-01,3.543265E-01,1.218927E+04,5.153544E+03,4.121147E-01,4.509089E-01,8.336143E+03,3.732511E+03,2.818403E-01,3.265762E-01,1.424232E+05,5.141550E+04,4.815275E+00,4.498581E+00,9.391054E+04,3.982885E+04,3.175063E+00,3.484884E+00,1.409820E+05,5.134683E+04,4.766549E+00,4.492585E+00,9.576073E+04,3.682145E+04,3.237616E+00,3.221692E+00,2.275155E+04,4.728786E+03,7.692250E-01,4.137422E-01,1.481271E+04,3.699151E+03,5.008119E-01,3.236621E-01,2.266416E+04,4.742666E+03,7.662702E-01,4.149578E-01,1.506760E+04,3.384431E+03,5.094297E-01,2.961199E-01 
05:20:00,0.000000E+00,3.858015E+04,0.000000E+00,3.374993E+00,0.000000E+00,4.634578E+04,0.000000E+00,4.054331E+00,0.000000E+00,4.803054E+05,0.000000E+00,4.201713E+01,4.784223E+04,4.526973E+04,1.617842E+00,3.960197E+00,1.244265E+04,5.225725E+03,4.206811E-01,4.572233E-01,8.354688E+03,4.396768E+03,2.824673E-01,3.847058E-01,1.218981E+04,5.243924E+03,4.121329E-01,4.588174E-01,8.336486E+03,3.747177E+03,2.818519E-01,3.278595E-01,1.424298E+05,5.165944E+04,4.815496E+00,4.519925E+00,9.391472E+04,4.315371E+04,3.175204E+00,3.775833E+00,1.409886E+05,5.224473E+04,4.766770E+00,4.571154E+00,9.576490E+04,3.694204E+04,3.237758E+00,3.232244E+00,2.275369E+04,4.742647E+03,7.692972E-01,4.149552E-01,1.481408E+04,4.016092E+03,5.008583E-01,3.513968E-01,2.266630E+04,4.820830E+03,7.663426E-01,4.217975E-01,1.506897E+04,3.389790E+03,5.094760E-01,2.965889E-01 
05:25:00,0.000000E+00,3.856886E+04,0.000000E+00,3.374006E+00,0.000000E+00,4.638514E+04,0.000000E+00,4.057774E+00,0.000000E+00,4.806778E+05,0.000000E+00,4.204971E+01,4.786169E+04,4.522364E+04,1.618500E+00,3.956165E+00,1.244319E+04,5.264316E+03,4.206993E-01,4.606001E-01,8.355034E+03,4.827395E+03,2.824790E-01,4.223891E-01,1.219035E+04,5.351653E+03,4.121512E-01,4.682441E-01,8.336832E+03,3.769210E+03,2.818636E-01,3.297875E-01,1.424363E+05,5.201457E+04,4.815718E+00,4.551001E+00,9.391892E+04,4.728943E+04,3.175346E+00,4.137741E+00,1.409952E+05,5.332226E+04,4.766993E+00,4.665442E+00,9.576910E+04,3.713539E+04,3.237900E+00,3.249163E+00,2.275580E+04,4.767569E+03,7.693688E-01,4.171359E-01,1.481544E+04,4.412176E+03,5.009043E-01,3.860575E-01,2.266843E+04,4.916843E+03,7.664145E-01,4.301991E-01,1.507033E+04,3.402388E+03,5.095219E-01,2.976914E-01 
05:30:00,0.000000E+00,3.855776E+04,0.000000E+00,3.373035E+00,0.000000E+00,4.644036E+04,0.000000E+00,4.062604E+00,0.000000E+00,4.812096E+05,0.000000E+00,4.209623E+01,4.788097E+04,4.519539E+04,1.619152E+00,3.953694E+00,1.244373E+04,5.311967E+03,4.207176E-01,4.647698E-01,8.355382E+03,5.318421E+03,2.824908E-01,4.653581E-01,1.219090E+04,5.464873E+03,4.121696E-01,4.781513E-01,8.337180E+03,3.796902E+03,2.818754E-01,3.322107E-01,1.424429E+05,5.246066E+04,4.815941E+00,4.590035E+00,9.392314E+04,5.201566E+04,3.175489E+00,4.551327E+00,1.410018E+05,5.446400E+04,4.767217E+00,4.765349E+00,9.577332E+04,3.738586E+04,3.238042E+00,3.271081E+00,2.275790E+04,4.801641E+03,7.694397E-01,4.201174E-01,1.481679E+04,4.865899E+03,5.009499E-01,4.257624E-01,2.267053E+04,5.019473E+03,7.664856E-01,4.391797E-01,1.507167E+04,3.420741E+03,5.095673E-01,2.992974E-01 
05:35:00,0.000000E+00,3.854689E+04,0.000000E+00,3.372083E+00,0.000000E+00,4.651018E+04,0.000000E+00,4.068712E+00,0.000000E+00,4.818883E+05,0.000000E+00,4.215560E+01,4.790008E+04,4.518373E+04,1.619798E+00,3.952675E+00,1.244427E+04,5.365521E+03,4.207359E-01,4.694560E-01,8.355731E+03,5.850747E+03,2.825026E-01,5.119409E-01,1.219144E+04,5.574918E+03,4.121881E-01,4.877806E-01,8.337529E+03,3.827920E+03,2.818872E-01,3.349250E-01,1.424495E+05,5.296585E+04,4.816165E+00,4.634242E+00,9.392738E+04,5.715672E+04,3.175632E+00,5.001212E+00,1.410084E+05,5.558217E+04,4.767442E+00,4.863193E+00,9.577757E+04,3.767000E+04,3.238186E+00,3.295945E+00,2.275997E+04,4.841739E+03,7.695098E-01,4.236263E-01,1.481812E+04,5.360726E+03,5.009950E-01,4.690642E-01,2.267261E+04,5.120078E+03,7.665560E-01,4.479831E-01,1.507300E+04,3.442546E+03,5.096122E-01,3.012056E-01 
05:40:00,0.000000E+00,3.853628E+04,0.000000E+00,3.371155E+00,0.000000E+00,4.659196E+04,0.000000E+00,4.075866E+00,0.000000E+00,4.826873E+05,0.000000E+00,4.222550E+01,4.791899E+04,4.518613E+04,1.620437E+00,3.952884E+00,1.244481E+04,5.423719E+03,4.207543E-01,4.745486E-01,8.356081E+03,6.405947E+03,2.825144E-01,5.605248E-01,1.219199E+04,5.674278E+03,4.122066E-01,4.964750E-01,8.337879E+03,3.861206E+03,2.818990E-01,3.378376E-01,1.424562E+05,5.351793E+04,4.816389E+00,4.682551E+00,9.393163E+04,6.254111E+04,3.175776E+00,5.472384E+00,1.410151E+05,5.659898E+04,4.767667E+00,4.952167E+00,9.578182E+04,3.797745E+04,3.238330E+00,3.322849E+00,2.276203E+04,4.886649E+03,7.695793E-01,4.275562E-01,1.481944E+04,5.880602E+03,5.010396E-01,5.145575E-01,2.267467E+04,5.210969E+03,7.666256E-01,4.559365E-01,1.507431E+04,3.466775E+03,5.096567E-01,3.033259E-01 
05:45:00,0.000000E+00,3.852601E+04,0.000000E+00,3.370257E+00,0.000000E+00,4.668269E+04,0.000000E+00,4.083803E+00,0.000000E+00,4.835769E+05,0.000000E+00,4.230332E+01,4.793770E+04,4.519965E+04,1.621070E+00,3.954067E+00,1.244536E+04,5.485400E+03,4.207728E-01,4.799459E-01,8.356432E+03,6.978395E+03,2.825262E-01,6.106169E-01,1.219254E+04,5.761451E+03,4.122252E-01,5.041027E-01,8.338229E+03,3.895808E+03,2.819109E-01,3.408656E-01,1.424629E+05,5.410591E+04,4.816615E+00,4.734002E+00,9.393590E+04,6.811229E+04,3.175921E+00,5.959891E+00,1.410218E+05,5.749813E+04,4.767894E+00,5.030844E+00,9.578609E+04,3.829913E+04,3.238474E+00,3.350998E+00,2.276406E+04,4.935310E+03,7.696479E-01,4.318144E-01,1.482075E+04,6.419734E+03,5.010837E-01,5.617350E-01,2.267671E+04,5.290502E+03,7.666945E-01,4.628958E-01,1.507562E+04,3.492548E+03,5.097007E-01,3.055812E-01 
05:50:00,0.000000E+00,3.851613E+04,0.000000E+00,3.369392E+00,0.000000E+00,4.677924E+04,0.000000E+00,4.092249E+00,0.000000E+00,4.845259E+05,0.000000E+00,4.238634E+01,4.795622E+04,4.522123E+04,1.621697E+00,3.955954E+00,1.244590E+04,5.549553E+03,4.207913E-01,4.855596E-01,8.356783E+03,7.560061E+03,2.825381E-01,6.615142E-01,1.219309E+04,5.837477E+03,4.122438E-01,5.107549E-01,8.338581E+03,3.930939E+03,2.819227E-01,3.439397E-01,1.424695E+05,5.472021E+04,4.816840E+00,4.787756E+00,9.394018E+04,7.379299E+04,3.176065E+00,6.456970E+00,1.410285E+05,5.828884E+04,4.768121E+00,5.100031E+00,9.579037E+04,3.862749E+04,3.238619E+00,3.379731E+00,2.276607E+04,4.986791E+03,7.697158E-01,4.363193E-01,1.482204E+04,6.970455E+03,5.011272E-01,6.099254E-01,2.267872E+04,5.359569E+03,7.667626E-01,4.689392E-01,1.507690E+04,3.519129E+03,5.097442E-01,3.079072E-01 
05:55:00,0.000000E+00,3.850669E+04,0.000000E+00,3.368567E+00,0.000000E+00,4.687847E+04,0.000000E+00,4.100930E+00,0.000000E+00,4.855034E+05,0.000000E+00,4.247185E+01,4.797455E+04,4.524778E+04,1.622316E+00,3.958277E+00,1.244645E+04,5.613356E+03,4.208098E-01,4.911426E-01,8.357135E+03,8.133118E+03,2.825500E-01,7.116566E-01,1.219364E+04,5.897715E+03,4.122625E-01,5.160255E-01,8.338933E+03,3.964660E+03,2.819346E-01,3.468905E-01,1.424762E+05,5.533419E+04,4.817067E+00,4.841482E+00,9.394446E+04,7.941118E+04,3.176210E+00,6.948564E+00,1.410352E+05,5.892669E+04,4.768348E+00,5.155841E+00,9.579465E+04,3.894422E+04,3.238763E+00,3.407447E+00,2.276805E+04,5.038512E+03,7.697829E-01,4.408452E-01,1.482331E+04,7.515859E+03,5.011703E-01,6.576490E-01,2.268071E+04,5.413815E+03,7.668298E-01,4.736857E-01,1.507817E+04,3.544741E+03,5.097871E-01,3.101486E-01 
06:00:00,0.000000E+00,3.849775E+04,0.000000E+00,3.367784E+00,0.000000E+00,4.697750E+04,0.000000E+00,4.109593E+00,0.000000E+00,4.864806E+05,0.000000E+00,4.255734E+01,4.799267E+04,4.527632E+04,1.622929E+00,3.960774E+00,1.244700E+04,5.676986E+03,4.208283E-01,4.967105E-01,8.357488E+03,8.697966E+03,2.825620E-01,7.610789E-01,1.219420E+04,5.948167E+03,4.122812E-01,5.204396E-01,8.339286E+03,3.997168E+03,2.819466E-01,3.497351E-01,1.424829E+05,5.594895E+04,4.817294E+00,4.895276E+00,9.394875E+04,8.496832E+04,3.176355E+00,7.434799E+00,1.410420E+05,5.946783E+04,4.768576E+00,5.203188E+00,9.579894E+04,3.925081E+04,3.238909E+00,3.434275E+00,2.277001E+04,5.090554E+03,7.698491E-01,4.453991E-01,1.482457E+04,8.055885E+03,5.012129E-01,7.049003E-01,2.268268E+04,5.458690E+03,7.668964E-01,4.776120E-01,1.507943E+04,3.569517E+03,5.098296E-01,3.123166E-01 
06:05:00,0.000000E+00,3.929771E+04,0.000000E+00,3.437765E+00,0.000000E+00,4.825337E+04,0.000000E+00,4.221207E+00,0.000000E+00,4.992371E+05,0.000000E+00,4.367328E+01,4.801059E+04,4.648301E+04,1.623535E+00,4.066335E+00,1.201664E+04,5.915466E+03,4.062806E-01,5.175769E-01,8.070565E+03,9.366861E+03,2.728632E-01,8.196037E-01,1.176382E+04,6.167894E+03,3.977332E-01,5.396646E-01,8.052362E+03,4.142153E+03,2.722477E-01,3.624208E-01,1.381655E+05,5.832663E+04,4.671355E+00,5.103317E+00,9.107024E+04,9.159601E+04,3.079055E+00,8.014690E+00,1.367246E+05,6.171389E+04,4.622636E+00,5.399706E+00,9.292049E+04,4.069206E+04,3.141611E+00,3.560381E+00,2.233779E+04,5.320355E+03,7.552405E-01,4.655062E-01,1.453637E+04,8.704506E+03,4.914720E-01,7.616521E-01,2.225047E+04,5.675512E+03,7.522879E-01,4.965828E-01,1.479123E+04,3.708756E+03,5.000887E-01,3.244997E-01 
06:10:00,0.000000E+00,4.011147E+04,0.000000E+00,3.508953E+00,0.000000E+00,4.956131E+04,0.000000E+00,4.335625E+00,0.000000E+00,5.123195E+05,0.000000E+00,4.481773E+01,4.798665E+04,4.772539E+04,1.622725E+00,4.175019E+00,1.158465E+04,6.158330E+03,3.916814E-01,5.388300E-01,7.782583E+03,1.002620E+04,2.631308E-01,8.772935E-01,1.133185E+04,6.392986E+03,3.831340E-01,5.593620E-01,7.764379E+03,4.289284E+03,2.625153E-01,3.752965E-01,1.338329E+05,6.075180E+04,4.524941E+00,5.315546E+00,8.818192E+04,9.815200E+04,2.981449E+00,8.588318E+00,1.323924E+05,6.401353E+04,4.476237E+00,5.600943E+00,9.003228E+04,4.215745E+04,3.044010E+00,3.688620E+00,2.189872E+04,5.555314E+03,7.404065E-01,4.860678E-01,1.424372E+04,9.346793E+03,4.815851E-01,8.178506E-01,2.181140E+04,5.897984E+03,7.374542E-01,5.160513E-01,1.449858E+04,3.850699E+03,4.902018E-01,3.369215E-01 
06:15:00,0.000000E+00,4.092939E+04,0.000000E+00,3.580510E+00,0.000000E+00,5.087646E+04,0.000000E+00,4.450691E+00,0.000000E+00,5.254777E+05,0.000000E+00,4.596898E+01,4.784558E+04,4.898320E+04,1.617955E+00,4.285068E+00,1.115175E+04,6.402896E+03,3.770515E-01,5.602319E-01,7.494014E+03,1.066696E+04,2.533788E-01,9.333552E-01,1.089900E+04,6.624312E+03,3.685058E-01,5.796049E-01,7.475809E+03,4.437055E+03,2.527633E-01,3.882280E-01,1.294929E+05,6.319797E+04,4.378280E+00,5.529609E+00,8.528913E+04,1.045478E+05,2.883696E+00,9.147913E+00,1.280538E+05,6.637454E+04,4.329625E+00,5.807551E+00,8.713963E+04,4.363210E+04,2.946263E+00,3.817667E+00,2.144387E+04,5.793352E+03,7.250409E-01,5.068986E-01,1.394089E+04,9.974422E+03,4.713550E-01,8.727645E-01,2.135655E+04,6.127548E+03,7.220885E-01,5.361400E-01,1.419573E+04,3.994234E+03,4.799712E-01,3.494823E-01 
06:20:00,0.000000E+00,4.175100E+04,0.000000E+00,3.652395E+00,0.000000E+00,5.219474E+04,0.000000E+00,4.566047E+00,0.000000E+00,5.386719E+05,0.000000E+00,4.712356E+01,4.756436E+04,5.025481E+04,1.608445E+00,4.396339E+00,1.071665E+04,6.648548E+03,3.623473E-01,5.817284E-01,7.204032E+03,1.128583E+04,2.435792E-01,9.875002E-01,1.046404E+04,6.862053E+03,3.538062E-01,6.004087E-01,7.185825E+03,4.585313E+03,2.429636E-01,4.012017E-01,1.251334E+05,6.565912E+04,4.230964E+00,5.744979E+00,8.238386E+04,1.107523E+05,2.785522E+00,9.690744E+00,1.236964E+05,6.879819E+04,4.182377E+00,6.019635E+00,8.423454E+04,4.511455E+04,2.848096E+00,3.947392E+00,2.096915E+04,6.034177E+03,7.090034E-01,5.279729E-01,1.362520E+04,1.058454E+04,4.606901E-01,9.261441E-01,2.088175E+04,6.364534E+03,7.060483E-01,5.568780E-01,1.388001E+04,4.139416E+03,4.693059E-01,3.621870E-01 
06:25:00,0.000000E+00,4.257585E+04,0.000000E+00,3.724568E+00,0.000000E+00,5.351320E+04,0.000000E+00,4.681431E+00,0.000000E+00,5.518742E+05,0.000000E+00,4.827897E+01,4.715587E+04,5.153801E+04,1.594632E+00,4.508636E+00,1.028110E+04,6.894811E+03,3.476255E-01,6.032779E-01,6.913802E+03,1.188186E+04,2.337693E-01,1.039645E+00,1.002874E+04,7.105697E+03,3.390926E-01,6.217288E-01,6.895592E+03,4.733977E+03,2.331536E-01,4.142106E-01,1.207716E+05,6.813070E+04,4.083537E+00,5.961258E+00,7.947712E+04,1.167577E+05,2.687278E+00,1.021614E+01,1.193368E+05,7.127942E+04,4.035024E+00,6.236756E+00,8.132794E+04,4.660409E+04,2.749858E+00,4.077736E+00,2.047763E+04,6.277435E+03,6.923943E-01,5.492597E-01,1.329865E+04,1.117641E+04,4.496555E-01,9.779261E-01,2.039005E+04,6.608535E+03,6.894328E-01,5.782296E-01,1.355344E+04,4.286238E+03,4.582707E-01,3.750350E-01 
06:30:00,0.000000E+00,4.340367E+04,0.000000E+00,3.797004E+00,0.000000E+00,5.482995E+04,0.000000E+00,4.796678E+00,0.000000E+00,5.650669E+05,0.000000E+00,4.943366E+01,4.663950E+04,5.283086E+04,1.577170E+00,4.621789E+00,9.844820E+03,7.141297E+03,3.328791E-01,6.248466E-01,6.623144E+03,1.245421E+04,2.239452E-01,1.089717E+00,9.592806E+03,7.354136E+03,3.243579E-01,6.434682E-01,6.604931E+03,4.882989E+03,2.233294E-01,4.272497E-01,1.164040E+05,7.060910E+04,3.935920E+00,6.178131E+00,7.656669E+04,1.225575E+05,2.588912E+00,1.072354E+01,1.149714E+05,7.380633E+04,3.887480E+00,6.457870E+00,7.841764E+04,4.810033E+04,2.651497E+00,4.208663E+00,1.997153E+04,6.522772E+03,6.752930E-01,5.707282E-01,1.296267E+04,1.174937E+04,4.383029E-01,1.028052E+00,1.988364E+04,6.858550E+03,6.723211E-01,6.001072E-01,1.321744E+04,4.434660E+03,4.469174E-01,3.880226E-01 
06:35:00,0.000000E+00,4.342587E+04,0.000000E+00,3.798968E+00,0.000000E+00,5.496423E+04,0.000000E+00,4.808491E+00,0.000000E+00,5.664342E+05,0.000000E+00,4.955397E+01,4.603135E+04,5.295314E+04,1.556605E+00,4.632548E+00,9.838777E+03,7.212489E+03,3.326764E-01,6.310776E-01,6.619370E+03,1.288802E+04,2.238188E-01,1.127668E+00,9.587208E+03,7.430239E+03,3.241702E-01,6.501288E-01,6.601152E+03,4.918649E+03,2.232028E-01,4.303708E-01,1.163547E+05,7.132782E+04,3.934278E+00,6.241036E+00,7.653530E+04,1.269974E+05,2.587866E+00,1.111195E+01,1.149242E+05,7.459830E+04,3.885908E+00,6.527183E+00,7.838631E+04,4.845873E+04,2.650454E+00,4.240032E+00,1.988704E+04,6.592289E+03,6.724428E-01,5.768129E-01,1.290804E+04,1.218705E+04,4.364601E-01,1.066340E+00,1.979874E+04,6.935262E+03,6.694568E-01,6.068213E-01,1.316278E+04,4.469385E+03,4.450737E-01,3.910621E-01 
06:40:00,0.000000E+00,4.343741E+04,0.000000E+00,3.800004E+00,0.000000E+00,5.505801E+04,0.000000E+00,4.816769E+00,0.000000E+00,5.674021E+05,0.000000E+00,4.963941E+01,4.538509E+04,5.304403E+04,1.534751E+00,4.640569E+00,9.833776E+03,7.278146E+03,3.325062E-01,6.368208E-01,6.616311E+03,1.329317E+04,2.237146E-01,1.163108E+00,9.582692E+03,7.501489E+03,3.240163E-01,6.563614E-01,6.598090E+03,4.951123E+03,2.230985E-01,4.332109E-01,1.163154E+05,7.199581E+04,3.932939E+00,6.299467E+00,7.651028E+04,1.311852E+05,2.587014E+00,1.147828E+01,1.148864E+05,7.534631E+04,3.884618E+00,6.592615E+00,7.836127E+04,4.878881E+04,2.649601E+00,4.268900E+00,1.979842E+04,6.657913E+03,6.694471E-01,5.825535E-01,1.285076E+04,1.260084E+04,4.345239E-01,1.102536E+00,1.970960E+04,7.009072E+03,6.664436E-01,6.132781E-01,1.310547E+04,4.502053E+03,4.431366E-01,3.939195E-01 
06:45:00,0.000000E+00,4.344787E+04,0.000000E+00,3.800942E+00,0.000000E+00,5.513376E+04,0.000000E+00,4.823459E+00,0.000000E+00,5.681974E+05,0.000000E+00,4.970964E+01,4.478572E+04,5.312094E+04,1.514482E+00,4.647358E+00,9.829203E+03,7.340342E+03,3.323503E-01,6.422612E-01,6.613538E+03,1.367142E+04,2.236200E-01,1.196195E+00,9.578582E+03,7.568734E+03,3.238761E-01,6.622438E-01,6.595313E+03,4.981875E+03,2.230038E-01,4.359004E-01,1.162788E+05,7.263454E+04,3.931688E+00,6.355338E+00,7.648662E+04,1.351379E+05,2.586206E+00,1.182405E+01,1.148501E+05,7.605035E+04,3.883379E+00,6.654202E+00,7.833754E+04,4.910544E+04,2.648791E+00,4.296592E+00,1.971587E+04,6.721202E+03,6.666555E-01,5.880898E-01,1.279740E+04,1.299206E+04,4.327196E-01,1.136759E+00,1.962645E+04,7.079460E+03,6.636318E-01,6.194355E-01,1.305209E+04,4.533767E+03,4.413318E-01,3.966933E-01 
06:50:00,0.000000E+00,4.345763E+04,0.000000E+00,3.801816E+00,0.000000E+00,5.519388E+04,0.000000E+00,4.828771E+00,0.000000E+00,5.688434E+05,0.000000E+00,4.976670E+01,4.426258E+04,5.318340E+04,1.496792E+00,4.652872E+00,9.826397E+03,7.399247E+03,3.322543E-01,6.474139E-01,6.611908E+03,1.402306E+04,2.235642E-01,1.226956E+00,9.576169E+03,7.631874E+03,3.237934E-01,6.677670E-01,6.593680E+03,5.011341E+03,2.229479E-01,4.384775E-01,1.162573E+05,7.324553E+04,3.930950E+00,6.408784E+00,7.647263E+04,1.388612E+05,2.585727E+00,1.214976E+01,1.148282E+05,7.671058E+04,3.882629E+00,6.711956E+00,7.832345E+04,4.940998E+04,2.648308E+00,4.323228E+00,1.964435E+04,6.782003E+03,6.642375E-01,5.934084E-01,1.275121E+04,1.336060E+04,4.311578E-01,1.168998E+00,1.955433E+04,7.144479E+03,6.611935E-01,6.251233E-01,1.300588E+04,4.564489E+03,4.397692E-01,3.993804E-01 
06:55:00,0.000000E+00,4.346706E+04,0.000000E+00,3.802660E+00,0.000000E+00,5.524030E+04,0.000000E+00,4.832876E+00,0.000000E+00,5.693581E+05,0.000000E+00,4.981218E+01,4.380772E+04,5.323213E+04,1.481410E+00,4.657178E+00,9.823648E+03,7.455344E+03,3.321631E-01,6.523210E-01,6.610283E+03,1.434842E+04,2.235105E-01,1.255419E+00,9.573713E+03,7.689747E+03,3.237120E-01,6.728294E-01,6.592053E+03,5.039775E+03,2.228941E-01,4.409645E-01,1.162342E+05,7.382850E+04,3.930193E+00,6.459780E+00,7.645757E+04,1.423586E+05,2.585233E+00,1.245572E+01,1.148045E+05,7.731751E+04,3.881851E+00,6.765049E+00,7.830828E+04,4.970316E+04,2.647812E+00,4.348872E+00,1.958147E+04,6.840289E+03,6.621158E-01,5.985071E-01,1.271061E+04,1.370689E+04,4.297880E-01,1.199292E+00,1.949088E+04,7.203781E+03,6.590525E-01,6.303109E-01,1.296526E+04,4.594244E+03,4.383989E-01,4.019831E-01 
07:00:00,0.000000E+00,4.347639E+04,0.000000E+00,3.803493E+00,0.000000E+00,5.527445E+04,0.000000E+00,4.835900E+00,0.000000E+00,5.697547E+05,0.000000E+00,4.984726E+01,4.340588E+04,5.326828E+04,1.467821E+00,4.660376E+00,9.821286E+03,7.508975E+03,3.320849E-01,6.570125E-01,6.608862E+03,1.464809E+04,2.234636E-01,1.281636E+00,9.571542E+03,7.741288E+03,3.236403E-01,6.773380E-01,6.590631E+03,5.067411E+03,2.228472E-01,4.433819E-01,1.162132E+05,7.438581E+04,3.929507E+00,6.508534E+00,7.644387E+04,1.456359E+05,2.584785E+00,1.274244E+01,1.147829E+05,7.786352E+04,3.881143E+00,6.812811E+00,7.829449E+04,4.998824E+04,2.647361E+00,4.373810E+00,1.952558E+04,6.896150E+03,6.602300E-01,6.033939E-01,1.267454E+04,1.403150E+04,4.285709E-01,1.227691E+00,1.943447E+04,7.256599E+03,6.571492E-01,6.349313E-01,1.292917E+04,4.623110E+03,4.371813E-01,4.045081E-01 
07:05:00,0.000000E+00,4.348579E+04,0.000000E+00,3.804330E+00,0.000000E+00,5.529741E+04,0.000000E+00,4.837940E+00,0.000000E+00,5.700435E+05,0.000000E+00,4.987284E+01,4.304446E+04,5.329294E+04,1.455600E+00,4.662564E+00,9.819276E+03,7.562055E+03,3.320185E-01,6.616558E-01,6.607628E+03,1.492459E+04,2.234230E-01,1.305825E+00,9.569643E+03,7.787517E+03,3.235775E-01,6.813819E-01,6.589397E+03,5.095557E+03,2.228065E-01,4.458440E-01,1.161947E+05,7.493727E+04,3.928900E+00,6.556776E+00,7.643178E+04,1.487185E+05,2.584389E+00,1.301212E+01,1.147638E+05,7.835881E+04,3.880517E+00,6.856138E+00,7.828232E+04,5.027823E+04,2.646963E+00,4.399177E+00,1.947513E+04,6.951064E+03,6.585274E-01,6.081979E-01,1.264198E+04,1.433697E+04,4.274723E-01,1.254415E+00,1.938355E+04,7.304063E+03,6.554307E-01,6.390834E-01,1.289660E+04,4.651975E+03,4.360822E-01,4.070333E-01 
07:10:00,0.000000E+00,4.349538E+04,0.000000E+00,3.805181E+00,0.000000E+00,5.531008E+04,0.000000E+00,4.839074E+00,0.000000E+00,5.702329E+05,0.000000E+00,4.988966E+01,4.271447E+04,5.330718E+04,1.444441E+00,4.663835E+00,9.817546E+03,7.615137E+03,3.319614E-01,6.662995E-01,6.606548E+03,1.517869E+04,2.233874E-01,1.328055E+00,9.567971E+03,7.828671E+03,3.235223E-01,6.849817E-01,6.588317E+03,5.124598E+03,2.227710E-01,4.483843E-01,1.161784E+05,7.548954E+04,3.928366E+00,6.605091E+00,7.642115E+04,1.516145E+05,2.584042E+00,1.326548E+01,1.147471E+05,7.880353E+04,3.879966E+00,6.895039E+00,7.827163E+04,5.057720E+04,2.646614E+00,4.425331E+00,1.942897E+04,7.005325E+03,6.569692E-01,6.129450E-01,1.261220E+04,1.462414E+04,4.264668E-01,1.279539E+00,1.933696E+04,7.346108E+03,6.538579E-01,6.427612E-01,1.286681E+04,4.681332E+03,4.350764E-01,4.096015E-01 
07:15:00,0.000000E+00,4.350522E+04,0.000000E+00,3.806054E+00,0.000000E+00,5.531320E+04,0.000000E+00,4.839368E+00,0.000000E+00,5.703298E+05,0.000000E+00,4.989835E+01,4.240885E+04,5.331197E+04,1.434106E+00,4.664275E+00,9.816031E+03,7.668692E+03,3.319114E-01,6.709846E-01,6.605592E+03,1.541127E+04,2.233560E-01,1.348404E+00,9.566486E+03,7.864156E+03,3.234733E-01,6.880855E-01,6.587361E+03,5.154804E+03,2.227395E-01,4.510268E-01,1.161640E+05,7.604678E+04,3.927894E+00,6.653842E+00,7.641178E+04,1.543336E+05,2.583735E+00,1.350337E+01,1.147322E+05,7.920204E+04,3.879480E+00,6.929898E+00,7.826220E+04,5.088769E+04,2.646306E+00,4.452494E+00,1.938619E+04,7.059668E+03,6.555246E-01,6.176993E-01,1.258459E+04,1.489388E+04,4.255346E-01,1.303138E+00,1.929378E+04,7.383098E+03,6.523999E-01,6.459968E-01,1.283919E+04,4.711539E+03,4.341438E-01,4.122442E-01 
07:20:00,0.000000E+00,4.351539E+04,0.000000E+00,3.806954E+00,0.000000E+00,5.530751E+04,0.000000E+00,4.838887E+00,0.000000E+00,5.703412E+05,0.000000E+00,4.989952E+01,4.212364E+04,5.330831E+04,1.424461E+00,4.663972E+00,9.814687E+03,7.723082E+03,3.318671E-01,6.757428E-01,6.604739E+03,1.561810E+04,2.233279E-01,1.366499E+00,9.565159E+03,7.892929E+03,3.234295E-01,6.906023E-01,6.586508E+03,5.186139E+03,2.227115E-01,4.537682E-01,1.161512E+05,7.661293E+04,3.927474E+00,6.703372E+00,7.640347E+04,1.568300E+05,2.583463E+00,1.372178E+01,1.147191E+05,7.954413E+04,3.879050E+00,6.959821E+00,7.825385E+04,5.121232E+04,2.646033E+00,4.480896E+00,1.934624E+04,7.114554E+03,6.541756E-01,6.225011E-01,1.255881E+04,1.514198E+04,4.246640E-01,1.324844E+00,1.925347E+04,7.415820E+03,6.510386E-01,6.488591E-01,1.281340E+04,4.742865E+03,4.332729E-01,4.149849E-01 
07:25:00,0.000000E+00,4.352591E+04,0.000000E+00,3.807884E+00,0.000000E+00,5.529430E+04,0.000000E+00,4.837746E+00,0.000000E+00,5.702794E+05,0.000000E+00,4.989426E+01,4.185608E+04,5.329762E+04,1.415413E+00,4.663052E+00,9.813484E+03,7.778150E+03,3.318274E-01,6.805607E-01,6.603975E+03,1.578954E+04,2.233027E-01,1.381498E+00,9.563966E+03,7.915854E+03,3.233902E-01,6.926075E-01,6.585744E+03,5.218586E+03,2.226863E-01,4.566070E-01,1.161397E+05,7.719128E+04,3.927099E+00,6.753972E+00,7.639607E+04,1.590039E+05,2.583221E+00,1.391197E+01,1.147074E+05,7.983593E+04,3.878666E+00,6.985347E+00,7.824643E+04,5.155258E+04,2.645790E+00,4.510664E+00,1.930877E+04,7.170238E+03,6.529097E-01,6.273730E-01,1.253461E+04,1.535832E+04,4.238467E-01,1.343771E+00,1.921565E+04,7.444239E+03,6.497611E-01,6.513449E-01,1.278920E+04,4.775452E+03,4.324554E-01,4.178360E-01 
07:30:00,0.000000E+00,4.353681E+04,0.000000E+00,3.808846E+00,0.000000E+00,5.527562E+04,0.000000E+00,4.836123E+00,0.000000E+00,5.701648E+05,0.000000E+00,4.988436E+01,4.160397E+04,5.328220E+04,1.406888E+00,4.661714E+00,9.812398E+03,7.834039E+03,3.317916E-01,6.854505E-01,6.603285E+03,1.592616E+04,2.232800E-01,1.393451E+00,9.562889E+03,7.934952E+03,3.233546E-01,6.942780E-01,6.585054E+03,5.252227E+03,2.226636E-01,4.595504E-01,1.161295E+05,7.778411E+04,3.926764E+00,6.805838E+00,7.638946E+04,1.608594E+05,2.583004E+00,1.407432E+01,1.146970E+05,8.009528E+04,3.878323E+00,7.008034E+00,7.823978E+04,5.190815E+04,2.645572E+00,4.541774E+00,1.927346E+04,7.227104E+03,6.517169E-01,6.323483E-01,1.251181E+04,1.554330E+04,4.230764E-01,1.359955E+00,1.918003E+04,7.469927E+03,6.485575E-01,6.535920E-01,1.276639E+04,4.809528E+03,4.316850E-01,4.208175E-01 
07:35:00,0.000000E+00,4.354814E+04,0.000000E+00,3.809844E+00,0.000000E+00,5.525399E+04,0.000000E+00,4.834241E+00,0.000000E+00,5.700224E+05,0.000000E+00,4.987200E+01,4.136561E+04,5.326478E+04,1.398827E+00,4.660200E+00,9.811414E+03,7.889274E+03,3.317591E-01,6.902832E-01,6.602659E+03,1.602944E+04,2.232594E-01,1.402487E+00,9.561912E+03,7.951733E+03,3.233224E-01,6.957460E-01,6.584428E+03,5.286027E+03,2.226430E-01,4.625078E-01,1.161203E+05,7.837571E+04,3.926461E+00,6.857599E+00,7.638350E+04,1.624094E+05,2.582809E+00,1.420993E+01,1.146876E+05,8.033373E+04,3.878015E+00,7.028895E+00,7.823381E+04,5.226848E+04,2.645376E+00,4.573302E+00,1.924009E+04,7.284129E+03,6.505895E-01,6.373376E-01,1.249026E+04,1.569818E+04,4.223482E-01,1.373506E+00,1.914636E+04,7.493888E+03,6.474200E-01,6.556881E-01,1.274483E+04,4.844478E+03,4.309566E-01,4.238754E-01 
07:40:00,0.000000E+00,4.355992E+04,0.000000E+00,3.810882E+00,0.000000E+00,5.523191E+04,0.000000E+00,4.832317E+00,0.000000E+00,5.698772E+05,0.000000E+00,4.985937E+01,4.113961E+04,5.324822E+04,1.391185E+00,4.658760E+00,9.810517E+03,7.951134E+03,3.317295E-01,6.956957E-01,6.602090E+03,1.609566E+04,2.232407E-01,1.408280E+00,9.561022E+03,7.975540E+03,3.232930E-01,6.978288E-01,6.583859E+03,5.323229E+03,2.226242E-01,4.657629E-01,1.161119E+05,7.903154E+04,3.926187E+00,6.914982E+00,7.637812E+04,1.636161E+05,2.582632E+00,1.431550E+01,1.146791E+05,8.063905E+04,3.877736E+00,7.055608E+00,7.822842E+04,5.266314E+04,2.645200E+00,4.607834E+00,1.920848E+04,7.348018E+03,6.495212E-01,6.429275E-01,1.246983E+04,1.581928E+04,4.216580E-01,1.384101E+00,1.911447E+04,7.524482E+03,6.463422E-01,6.583648E-01,1.272440E+04,4.883078E+03,4.302662E-01,4.272528E-01 
07:45:00,0.000000E+00,4.357214E+04,0.000000E+00,3.811957E+00,0.000000E+00,5.521181E+04,0.000000E+00,4.830565E+00,0.000000E+00,5.697529E+05,0.000000E+00,4.984856E+01,4.092483E+04,5.323504E+04,1.383922E+00,4.657614E+00,9.809696E+03,8.019442E+03,3.317024E-01,7.016727E-01,6.601570E+03,1.613101E+04,2.232235E-01,1.411373E+00,9.560209E+03,8.005696E+03,3.232661E-01,7.004675E-01,6.583339E+03,5.361836E+03,2.226071E-01,4.691411E-01,1.161043E+05,7.974946E+04,3.925938E+00,6.977800E+00,7.637324E+04,1.645352E+05,2.582472E+00,1.439592E+01,1.146714E+05,8.100481E+04,3.877483E+00,7.087611E+00,7.822353E+04,5.307381E+04,2.645039E+00,4.643768E+00,1.917846E+04,7.418251E+03,6.485067E-01,6.490728E-01,1.245043E+04,1.591204E+04,4.210023E-01,1.392217E+00,1.908418E+04,7.561115E+03,6.453187E-01,6.615701E-01,1.270500E+04,4.923474E+03,4.296105E-01,4.307874E-01 
07:50:00,0.000000E+00,4.358478E+04,0.000000E+00,3.813068E+00,0.000000E+00,5.519578E+04,0.000000E+00,4.829169E+00,0.000000E+00,5.696702E+05,0.000000E+00,4.984138E+01,4.072030E+04,5.322739E+04,1.377005E+00,4.656951E+00,9.808943E+03,8.094763E+03,3.316775E-01,7.082634E-01,6.601093E+03,1.614408E+04,2.232078E-01,1.412517E+00,9.559463E+03,8.042291E+03,3.232415E-01,7.036697E-01,6.582862E+03,5.400998E+03,2.225913E-01,4.725679E-01,1.160974E+05,8.053378E+04,3.925711E+00,7.046428E+00,7.636879E+04,1.652489E+05,2.582326E+00,1.445836E+01,1.146644E+05,8.143058E+04,3.877253E+00,7.124868E+00,7.821907E+04,5.349172E+04,2.644893E+00,4.680336E+00,1.914990E+04,7.495160E+03,6.475416E-01,6.558023E-01,1.243197E+04,1.598463E+04,4.203783E-01,1.398568E+00,1.905537E+04,7.603713E+03,6.443451E-01,6.652975E-01,1.268654E+04,4.964823E+03,4.289865E-01,4.344055E-01 
07:55:00,0.000000E+00,4.359783E+04,0.000000E+00,3.814215E+00,0.000000E+00,5.518506E+04,0.000000E+00,4.828236E+00,0.000000E+00,5.696412E+05,0.000000E+00,4.983889E+01,4.052518E+04,5.322672E+04,1.370407E+00,4.656897E+00,9.808249E+03,8.178013E+03,3.316546E-01,7.155479E-01,6.600654E+03,1.614764E+04,2.231933E-01,1.412829E+00,9.558777E+03,8.085699E+03,3.232188E-01,7.074682E-01,6.582423E+03,5.440672E+03,2.225768E-01,4.760395E-01,1.160911E+05,8.139342E+04,3.925503E+00,7.121649E+00,7.636471E+04,1.658823E+05,2.582192E+00,1.451379E+01,1.146580E+05,8.192000E+04,3.877042E+00,7.167695E+00,7.821500E+04,5.391634E+04,2.644758E+00,4.717492E+00,1.912269E+04,7.579616E+03,6.466218E-01,6.631924E-01,1.241437E+04,1.604951E+04,4.197836E-01,1.404245E+00,1.902792E+04,7.652647E+03,6.434173E-01,6.695794E-01,1.266894E+04,5.007056E+03,4.283916E-01,4.381010E-01 
08:00:00,0.000000E+00,4.361125E+04,0.000000E+00,3.815392E+00,0.000000E+00,5.517978E+04,0.000000E+00,4.827778E+00,0.000000E+00,5.696668E+05,0.000000E+00,4.984117E+01,4.033874E+04,5.323324E+04,1.364102E+00,4.657472E+00,9.807609E+03,8.269273E+03,3.316334E-01,7.235335E-01,6.600250E+03,1.614391E+04,2.231799E-01,1.412503E+00,9.558144E+03,8.135410E+03,3.231979E-01,7.118183E-01,6.582018E+03,5.480714E+03,2.225635E-01,4.795434E-01,1.160853E+05,8.232982E+04,3.925311E+00,7.203587E+00,7.636097E+04,1.664520E+05,2.582068E+00,1.456364E+01,1.146521E+05,8.246848E+04,3.876848E+00,7.215691E+00,7.821126E+04,5.434617E+04,2.644635E+00,4.755104E+00,1.909672E+04,7.671779E+03,6.457440E-01,6.712569E-01,1.239757E+04,1.610832E+04,4.192158E-01,1.409391E+00,1.900173E+04,7.707507E+03,6.425319E-01,6.743800E-01,1.265214E+04,5.050016E+03,4.278238E-01,4.418601E-01 
08:05:00,0.000000E+00,4.362498E+04,0.000000E+00,3.816598E+00,0.000000E+00,5.517939E+04,0.000000E+00,4.827747E+00,0.000000E+00,5.697411E+05,0.000000E+00,4.984770E+01,4.016032E+04,5.324647E+04,1.358069E+00,4.658633E+00,9.807017E+03,8.368502E+03,3.316138E-01,7.322165E-01,6.599875E+03,1.613258E+04,2.231676E-01,1.411512E+00,9.557559E+03,8.190147E+03,3.231785E-01,7.166083E-01,6.581644E+03,5.521289E+03,2.225511E-01,4.830940E-01,1.160800E+05,8.334404E+04,3.925135E+00,7.292334E+00,7.635752E+04,1.669489E+05,2.581955E+00,1.460712E+01,1.146467E+05,8.306501E+04,3.876670E+00,7.267891E+00,7.820781E+04,5.478293E+04,2.644522E+00,4.793323E+00,1.907190E+04,7.771807E+03,6.449050E-01,6.800097E-01,1.238152E+04,1.616016E+04,4.186730E-01,1.413927E+00,1.897670E+04,7.767298E+03,6.416857E-01,6.796121E-01,1.263608E+04,5.093869E+03,4.272811E-01,4.456975E-01 
08:10:00,0.000000E+00,4.363896E+04,0.000000E+00,3.817824E+00,0.000000E+00,5.518314E+04,0.000000E+00,4.828078E+00,0.000000E+00,5.698561E+05,0.000000E+00,4.985780E+01,3.999018E+04,5.326556E+04,1.352315E+00,4.660307E+00,9.806468E+03,8.467466E+03,3.315957E-01,7.408764E-01,6.599530E+03,1.611972E+04,2.231561E-01,1.410388E+00,9.557018E+03,8.242080E+03,3.231606E-01,7.211530E-01,6.581298E+03,5.558968E+03,2.225397E-01,4.863912E-01,1.160750E+05,8.436215E+04,3.924972E+00,7.381424E+00,7.635434E+04,1.674260E+05,2.581850E+00,1.464887E+01,1.146417E+05,8.363510E+04,3.876506E+00,7.317780E+00,7.820464E+04,5.519443E+04,2.644417E+00,4.829332E+00,1.904825E+04,7.872605E+03,6.441055E-01,6.888300E-01,1.236621E+04,1.621021E+04,4.181556E-01,1.418307E+00,1.895285E+04,7.824883E+03,6.408794E-01,6.846513E-01,1.262078E+04,5.135529E+03,4.267637E-01,4.493430E-01 
08:15:00,0.000000E+00,4.365318E+04,0.000000E+00,3.819071E+00,0.000000E+00,5.519020E+04,0.000000E+00,4.828698E+00,0.000000E+00,5.700034E+05,0.000000E+00,4.987071E+01,3.982758E+04,5.328984E+04,1.346817E+00,4.662434E+00,9.805960E+03,8.565207E+03,3.315788E-01,7.494292E-01,6.599209E+03,1.610126E+04,2.231455E-01,1.408774E+00,9.556516E+03,8.293236E+03,3.231440E-01,7.256297E-01,6.580978E+03,5.595628E+03,2.225290E-01,4.895992E-01,1.160705E+05,8.537745E+04,3.924821E+00,7.470267E+00,7.635140E+04,1.678407E+05,2.581752E+00,1.468517E+01,1.146371E+05,8.419764E+04,3.876353E+00,7.367007E+00,7.820170E+04,5.559759E+04,2.644319E+00,4.864610E+00,1.902568E+04,7.973597E+03,6.433423E-01,6.976672E-01,1.235160E+04,1.625431E+04,4.176616E-01,1.422167E+00,1.893008E+04,7.882040E+03,6.401097E-01,6.896530E-01,1.260617E+04,5.176633E+03,4.262697E-01,4.529398E-01 
08:20:00,0.000000E+00,4.366760E+04,0.000000E+00,3.820335E+00,0.000000E+00,5.519982E+04,0.000000E+00,4.829542E+00,0.000000E+00,5.701756E+05,0.000000E+00,4.988579E+01,3.967179E+04,5.331872E+04,1.341549E+00,4.664962E+00,9.805486E+03,8.659983E+03,3.315631E-01,7.577225E-01,6.598911E+03,1.607574E+04,2.231356E-01,1.406542E+00,9.556049E+03,8.344544E+03,3.231285E-01,7.301197E-01,6.580679E+03,5.632054E+03,2.225191E-01,4.927867E-01,1.160662E+05,8.637582E+04,3.924680E+00,7.557629E+00,7.634866E+04,1.681745E+05,2.581662E+00,1.471439E+01,1.146329E+05,8.476249E+04,3.876212E+00,7.416436E+00,7.819896E+04,5.600029E+04,2.644229E+00,4.899849E+00,1.900408E+04,8.073603E+03,6.426120E-01,7.064181E-01,1.233762E+04,1.629064E+04,4.171889E-01,1.425347E+00,1.890830E+04,7.939757E+03,6.393733E-01,6.947037E-01,1.259219E+04,5.217908E+03,4.257970E-01,4.565516E-01 
08:25:00,0.000000E+00,4.368220E+04,0.000000E+00,3.821615E+00,0.000000E+00,5.521140E+04,0.000000E+00,4.830557E+00,0.000000E+00,5.703665E+05,0.000000E+00,4.990251E+01,3.952226E+04,5.335173E+04,1.336492E+00,4.667853E+00,9.805044E+03,8.749823E+03,3.315484E-01,7.655839E-01,6.598632E+03,1.604276E+04,2.231264E-01,1.403658E+00,9.555613E+03,8.396007E+03,3.231140E-01,7.346232E-01,6.580400E+03,5.668332E+03,2.225099E-01,4.959612E-01,1.160623E+05,8.734024E+04,3.924549E+00,7.642019E+00,7.634611E+04,1.684210E+05,2.581577E+00,1.473596E+01,1.146289E+05,8.532993E+04,3.876080E+00,7.466092E+00,7.819642E+04,5.640337E+04,2.644145E+00,4.935121E+00,1.898338E+04,8.171011E+03,6.419123E-01,7.149417E-01,1.232422E+04,1.631855E+04,4.167358E-01,1.427790E+00,1.888743E+04,7.998078E+03,6.386678E-01,6.998072E-01,1.257879E+04,5.259458E+03,4.253439E-01,4.601874E-01 
08:30:00,0.000000E+00,4.369696E+04,0.000000E+00,3.822908E+00,0.000000E+00,5.522444E+04,0.000000E+00,4.831700E+00,0.000000E+00,5.705712E+05,0.000000E+00,4.992043E+01,3.937855E+04,5.338851E+04,1.331633E+00,4.671072E+00,9.804629E+03,8.833465E+03,3.315347E-01,7.729027E-01,6.598371E+03,1.600179E+04,2.231177E-01,1.400074E+00,9.555206E+03,8.447621E+03,3.231005E-01,7.391398E-01,6.580140E+03,5.704530E+03,2.225012E-01,4.991288E-01,1.160586E+05,8.825992E+04,3.924427E+00,7.722493E+00,7.634372E+04,1.685727E+05,2.581498E+00,1.474925E+01,1.146252E+05,8.590012E+04,3.875957E+00,7.515988E+00,7.819403E+04,5.680741E+04,2.644065E+00,4.970477E+00,1.896353E+04,8.264805E+03,6.412409E-01,7.231488E-01,1.231136E+04,1.633732E+04,4.163010E-01,1.429433E+00,1.886741E+04,8.057032E+03,6.379909E-01,7.049661E-01,1.256593E+04,5.301352E+03,4.249091E-01,4.638533E-01 
08:35:00,0.000000E+00,4.371185E+04,0.000000E+00,3.824213E+00,0.000000E+00,5.523854E+04,0.000000E+00,4.832934E+00,0.000000E+00,5.707858E+05,0.000000E+00,4.993922E+01,3.924026E+04,5.342878E+04,1.326956E+00,4.674597E+00,9.804241E+03,8.909909E+03,3.315217E-01,7.795917E-01,6.598127E+03,1.595172E+04,2.231096E-01,1.395694E+00,9.554824E+03,8.498975E+03,3.230878E-01,7.436337E-01,6.579895E+03,5.740422E+03,2.224931E-01,5.022696E-01,1.160551E+05,8.912567E+04,3.924311E+00,7.798247E+00,7.634148E+04,1.686172E+05,2.581423E+00,1.475315E+01,1.146217E+05,8.646895E+04,3.875841E+00,7.565764E+00,7.819179E+04,5.720994E+04,2.643991E+00,5.005700E+00,1.894445E+04,8.354095E+03,6.405959E-01,7.309619E-01,1.229900E+04,1.634574E+04,4.158833E-01,1.430170E+00,1.884818E+04,8.116228E+03,6.373407E-01,7.101461E-01,1.255357E+04,5.343354E+03,4.244914E-01,4.675287E-01 
08:40:00,0.000000E+00,4.372687E+04,0.000000E+00,3.825528E+00,0.000000E+00,5.525334E+04,0.000000E+00,4.834230E+00,0.000000E+00,5.710068E+05,0.000000E+00,4.995857E+01,3.910619E+04,5.347230E+04,1.322422E+00,4.678406E+00,9.803873E+03,8.979187E+03,3.315095E-01,7.856535E-01,6.597896E+03,1.589161E+04,2.231019E-01,1.390435E+00,9.554462E+03,8.550067E+03,3.230758E-01,7.481045E-01,6.579664E+03,5.776045E+03,2.224854E-01,5.053867E-01,1.160518E+05,8.993690E+04,3.924202E+00,7.869230E+00,7.633936E+04,1.685443E+05,2.581353E+00,1.474677E+01,1.146184E+05,8.703622E+04,3.875731E+00,7.615403E+00,7.818968E+04,5.761104E+04,2.643921E+00,5.040798E+00,1.892601E+04,8.438858E+03,6.399724E-01,7.383786E-01,1.228706E+04,1.634279E+04,4.154793E-01,1.429913E+00,1.882960E+04,8.175653E+03,6.367122E-01,7.153460E-01,1.254163E+04,5.385473E+03,4.240876E-01,4.712142E-01 
08:45:00,0.000000E+00,4.374198E+04,0.000000E+00,3.826852E+00,0.000000E+00,5.526855E+04,0.000000E+00,4.835562E+00,0.000000E+00,5.712314E+05,0.000000E+00,4.997822E+01,3.897624E+04,5.351887E+04,1.318028E+00,4.682482E+00,9.803525E+03,9.041849E+03,3.314979E-01,7.911362E-01,6.597677E+03,1.582031E+04,2.230947E-01,1.384197E+00,9.554121E+03,8.600928E+03,3.230644E-01,7.525551E-01,6.579445E+03,5.811448E+03,2.224781E-01,5.084846E-01,1.160487E+05,9.069758E+04,3.924098E+00,7.935788E+00,7.633734E+04,1.683416E+05,2.581286E+00,1.472904E+01,1.146152E+05,8.760217E+04,3.875627E+00,7.664925E+00,7.818767E+04,5.801101E+04,2.643854E+00,5.075795E+00,1.890817E+04,8.519482E+03,6.393693E-01,7.454331E-01,1.227550E+04,1.632728E+04,4.150886E-01,1.428556E+00,1.881162E+04,8.235333E+03,6.361045E-01,7.205682E-01,1.253008E+04,5.427737E+03,4.236969E-01,4.749124E-01 
08:50:00,0.000000E+00,4.375716E+04,0.000000E+00,3.828182E+00,0.000000E+00,5.528394E+04,0.000000E+00,4.836909E+00,0.000000E+00,5.714571E+05,0.000000E+00,4.999798E+01,3.885039E+04,5.356834E+04,1.313772E+00,4.686811E+00,9.803195E+03,9.098743E+03,3.314869E-01,7.961141E-01,6.597470E+03,1.573635E+04,2.230877E-01,1.376851E+00,9.553797E+03,8.651529E+03,3.230536E-01,7.569828E-01,6.579237E+03,5.846637E+03,2.224712E-01,5.115636E-01,1.160457E+05,9.141518E+04,3.924000E+00,7.998575E+00,7.633543E+04,1.679946E+05,2.581222E+00,1.469868E+01,1.146123E+05,8.816648E+04,3.875528E+00,7.714303E+00,7.818576E+04,5.840981E+04,2.643790E+00,5.110691E+00,1.889093E+04,8.596569E+03,6.387864E-01,7.521779E-01,1.226433E+04,1.629780E+04,4.147109E-01,1.425976E+00,1.879425E+04,8.295247E+03,6.355171E-01,7.258108E-01,1.251891E+04,5.470150E+03,4.233193E-01,4.786235E-01 
08:55:00,0.000000E+00,4.377242E+04,0.000000E+00,3.829517E+00,0.000000E+00,5.529929E+04,0.000000E+00,4.838253E+00,0.000000E+00,5.716820E+05,0.000000E+00,5.001766E+01,3.872847E+04,5.362058E+04,1.309649E+00,4.691382E+00,9.802881E+03,9.150987E+03,3.314765E-01,8.006851E-01,6.597272E+03,1.563811E+04,2.230812E-01,1.368255E+00,9.553489E+03,8.701844E+03,3.230434E-01,7.613854E-01,6.579040E+03,5.881612E+03,2.224646E-01,5.146239E-01,1.160429E+05,9.209922E+04,3.923906E+00,8.058425E+00,7.633361E+04,1.674872E+05,2.581161E+00,1.465428E+01,1.146095E+05,8.872887E+04,3.875434E+00,7.763512E+00,7.818394E+04,5.880739E+04,2.643729E+00,5.145479E+00,1.887426E+04,8.671036E+03,6.382227E-01,7.586934E-01,1.225353E+04,1.625278E+04,4.143457E-01,1.422037E+00,1.877746E+04,8.355375E+03,6.349492E-01,7.310720E-01,1.250811E+04,5.512709E+03,4.229541E-01,4.823474E-01 
09:00:00,0.000000E+00,4.378772E+04,0.000000E+00,3.830857E+00,0.000000E+00,5.531444E+04,0.000000E+00,4.839579E+00,0.000000E+00,5.719045E+05,0.000000E+00,5.003713E+01,3.861032E+04,5.367548E+04,1.305654E+00,4.696187E+00,9.802582E+03,9.199870E+03,3.314665E-01,8.049619E-01,6.597084E+03,1.552382E+04,2.230749E-01,1.358255E+00,9.553196E+03,8.751845E+03,3.230336E-01,7.657604E-01,6.578852E+03,5.916373E+03,2.224584E-01,5.176654E-01,1.160402E+05,9.276059E+04,3.923816E+00,8.116290E+00,7.633187E+04,1.668020E+05,2.581103E+00,1.459432E+01,1.146068E+05,8.928903E+04,3.875344E+00,7.812525E+00,7.818221E+04,5.920370E+04,2.643671E+00,5.180155E+00,1.885813E+04,8.743913E+03,6.376774E-01,7.650697E-01,1.224308E+04,1.619051E+04,4.139923E-01,1.416588E+00,1.876121E+04,8.415692E+03,6.343999E-01,7.363497E-01,1.249766E+04,5.555412E+03,4.226008E-01,4.860839E-01 
09:05:00,0.000000E+00,4.380305E+04,0.000000E+00,3.832199E+00,0.000000E+00,5.532925E+04,0.000000E+00,4.840875E+00,0.000000E+00,5.721231E+05,0.000000E+00,5.005627E+01,3.849573E+04,5.373296E+04,1.301779E+00,4.701216E+00,9.802296E+03,9.245181E+03,3.314569E-01,8.089261E-01,6.596905E+03,1.537995E+04,2.230689E-01,1.345667E+00,9.552916E+03,8.805493E+03,3.230242E-01,7.704545E-01,6.578672E+03,5.953595E+03,2.224524E-01,5.209222E-01,1.160377E+05,9.339547E+04,3.923730E+00,8.171838E+00,7.633020E+04,1.658019E+05,2.581047E+00,1.450682E+01,1.146042E+05,8.988487E+04,3.875258E+00,7.864659E+00,7.818054E+04,5.962354E+04,2.643616E+00,5.216890E+00,1.884252E+04,8.814789E+03,6.371495E-01,7.712709E-01,1.223296E+04,1.609749E+04,4.136502E-01,1.408449E+00,1.874548E+04,8.479875E+03,6.338681E-01,7.419655E-01,1.248754E+04,5.600655E+03,4.222588E-01,4.900425E-01 
09:10:00,0.000000E+00,4.381839E+04,0.000000E+00,3.833543E+00,0.000000E+00,5.534358E+04,0.000000E+00,4.842129E+00,0.000000E+00,5.723365E+05,0.000000E+00,5.007494E+01,3.838453E+04,5.379293E+04,1.298018E+00,4.706463E+00,9.802023E+03,9.288627E+03,3.314478E-01,8.127272E-01,6.596733E+03,1.521212E+04,2.230632E-01,1.330982E+00,9.552648E+03,8.860100E+03,3.230153E-01,7.752325E-01,6.578500E+03,5.991495E+03,2.224466E-01,5.242383E-01,1.160352E+05,9.401849E+04,3.923647E+00,8.226347E+00,7.632860E+04,1.645446E+05,2.580994E+00,1.439680E+01,1.146017E+05,9.049097E+04,3.875175E+00,7.917692E+00,7.817895E+04,6.005067E+04,2.643562E+00,5.254263E+00,1.882740E+04,8.885034E+03,6.366381E-01,7.774169E-01,1.222316E+04,1.597939E+04,4.133188E-01,1.398115E+00,1.873025E+04,8.545481E+03,6.333531E-01,7.477059E-01,1.247775E+04,5.646842E+03,4.219275E-01,4.940838E-01 
09:15:00,0.000000E+00,4.383374E+04,0.000000E+00,3.834886E+00,0.000000E+00,5.535731E+04,0.000000E+00,4.843331E+00,0.000000E+00,5.725435E+05,0.000000E+00,5.009305E+01,3.827655E+04,5.385529E+04,1.294367E+00,4.711920E+00,9.801760E+03,9.331633E+03,3.314390E-01,8.164897E-01,6.596568E+03,1.502146E+04,2.230576E-01,1.314300E+00,9.552391E+03,8.914561E+03,3.230067E-01,7.799977E-01,6.578335E+03,6.029350E+03,2.224411E-01,5.275505E-01,1.160328E+05,9.464223E+04,3.923568E+00,8.280919E+00,7.632706E+04,1.630423E+05,2.580942E+00,1.426535E+01,1.145993E+05,9.109606E+04,3.875095E+00,7.970636E+00,7.817741E+04,6.047769E+04,2.643511E+00,5.291626E+00,1.881274E+04,8.955842E+03,6.361426E-01,7.836121E-01,1.221366E+04,1.583748E+04,4.129975E-01,1.385698E+00,1.871549E+04,8.611398E+03,6.328540E-01,7.534735E-01,1.246825E+04,5.693306E+03,4.216063E-01,4.981493E-01 
09:20:00,0.000000E+00,4.384907E+04,0.000000E+00,3.836228E+00,0.000000E+00,5.537034E+04,0.000000E+00,4.844471E+00,0.000000E+00,5.727431E+05,0.000000E+00,5.011051E+01,3.817164E+04,5.391998E+04,1.290819E+00,4.717580E+00,9.801507E+03,9.375343E+03,3.314306E-01,8.203140E-01,6.596410E+03,1.480702E+04,2.230523E-01,1.295537E+00,9.552144E+03,8.968665E+03,3.229984E-01,7.847316E-01,6.578177E+03,6.067038E+03,2.224358E-01,5.308481E-01,1.160305E+05,9.527664E+04,3.923491E+00,8.336426E+00,7.632557E+04,1.612857E+05,2.580892E+00,1.411166E+01,1.145970E+05,9.169800E+04,3.875018E+00,8.023303E+00,7.817592E+04,6.090333E+04,2.643461E+00,5.328868E+00,1.879853E+04,9.028156E+03,6.356619E-01,7.899391E-01,1.220445E+04,1.567084E+04,4.126860E-01,1.371118E+00,1.870118E+04,8.677415E+03,6.323701E-01,7.592499E-01,1.245904E+04,5.739907E+03,4.212949E-01,5.022267E-01 
09:25:00,0.000000E+00,4.386438E+04,0.000000E+00,3.837568E+00,0.000000E+00,5.538263E+04,0.000000E+00,4.845547E+00,0.000000E+00,5.729348E+05,0.000000E+00,5.012729E+01,3.806963E+04,5.398721E+04,1.287370E+00,4.723463E+00,9.801264E+03,9.420781E+03,3.314224E-01,8.242895E-01,6.596257E+03,1.456792E+04,2.230472E-01,1.274616E+00,9.551906E+03,9.022300E+03,3.229905E-01,7.894245E-01,6.578023E+03,6.104495E+03,2.224307E-01,5.341255E-01,1.160283E+05,9.593090E+04,3.923416E+00,8.393669E+00,7.632413E+04,1.592666E+05,2.580844E+00,1.393499E+01,1.145948E+05,9.229572E+04,3.874944E+00,8.075601E+00,7.817448E+04,6.132696E+04,2.643412E+00,5.365933E+00,1.878474E+04,9.102869E+03,6.351955E-01,7.964761E-01,1.219550E+04,1.547871E+04,4.123836E-01,1.354307E+00,1.868729E+04,8.743456E+03,6.319004E-01,7.650282E-01,1.245010E+04,5.786597E+03,4.209927E-01,5.063119E-01 
09:30:00,0.000000E+00,4.387964E+04,0.000000E+00,3.838904E+00,0.000000E+00,5.539410E+04,0.000000E+00,4.846550E+00,0.000000E+00,5.731178E+05,0.000000E+00,5.014330E+01,3.797039E+04,5.405686E+04,1.284014E+00,4.729557E+00,9.801028E+03,9.468782E+03,3.314145E-01,8.284892E-01,6.596109E+03,1.430393E+04,2.230422E-01,1.251518E+00,9.551675E+03,9.075341E+03,3.229828E-01,7.940653E-01,6.577875E+03,6.141646E+03,2.224257E-01,5.373760E-01,1.160261E+05,9.661232E+04,3.923344E+00,8.453289E+00,7.632273E+04,1.569824E+05,2.580797E+00,1.373512E+01,1.145927E+05,9.288792E+04,3.874871E+00,8.127417E+00,7.817308E+04,6.174779E+04,2.643366E+00,5.402754E+00,1.877134E+04,9.180669E+03,6.347426E-01,8.032832E-01,1.218682E+04,1.526085E+04,4.120900E-01,1.335244E+00,1.867381E+04,8.809394E+03,6.314445E-01,7.707975E-01,1.244142E+04,5.833295E+03,4.206992E-01,5.103978E-01 
