Time,BASEMENT::Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT::Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM::Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID::Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID::Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
09:35:00,0.000000E+00,4.389484E+04,0.000000E+00,3.840234E+00,0.000000E+00,5.540471E+04,0.000000E+00,4.847478E+00,0.000000E+00,5.732918E+05,0.000000E+00,5.015852E+01,3.787379E+04,5.412881E+04,1.280747E+00,4.735852E+00,9.800800E+03,9.521572E+03,3.314068E-01,8.331080E-01,6.595965E+03,1.402706E+04,2.230374E-01,1.227293E+00,9.551453E+03,9.123710E+03,3.229753E-01,7.982973E-01,6.577732E+03,6.175755E+03,2.224209E-01,5.403604E-01,1.160240E+05,9.734215E+04,3.923273E+00,8.517146E+00,7.632137E+04,1.545550E+05,2.580751E+00,1.352274E+01,1.145906E+05,9.343549E+04,3.874801E+00,8.175326E+00,7.817173E+04,6.214031E+04,2.643320E+00,5.437098E+00,1.875833E+04,9.263600E+03,6.343025E-01,8.105393E-01,1.217839E+04,1.502932E+04,4.118048E-01,1.314986E+00,1.866071E+04,8.871434E+03,6.310015E-01,7.762257E-01,1.243299E+04,5.877540E+03,4.204140E-01,5.142691E-01 
09:40:00,0.000000E+00,4.390996E+04,0.000000E+00,3.841557E+00,0.000000E+00,5.541444E+04,0.000000E+00,4.848329E+00,0.000000E+00,5.734564E+05,0.000000E+00,5.017293E+01,3.777969E+04,5.420303E+04,1.277565E+00,4.742346E+00,9.800578E+03,9.579266E+03,3.313994E-01,8.381561E-01,6.595826E+03,1.373083E+04,2.230328E-01,1.201374E+00,9.551237E+03,9.169994E+03,3.229680E-01,8.023470E-01,6.577593E+03,6.208559E+03,2.224162E-01,5.432305E-01,1.160220E+05,9.812189E+04,3.923205E+00,8.585370E+00,7.632004E+04,1.519183E+05,2.580707E+00,1.329203E+01,1.145885E+05,9.396276E+04,3.874732E+00,8.221458E+00,7.817040E+04,6.252025E+04,2.643275E+00,5.470340E+00,1.874568E+04,9.351816E+03,6.338747E-01,8.182578E-01,1.217018E+04,1.477759E+04,4.115275E-01,1.292960E+00,1.864797E+04,8.931923E+03,6.305709E-01,7.815182E-01,1.242479E+04,5.920880E+03,4.201368E-01,5.180610E-01 
09:45:00,0.000000E+00,4.392498E+04,0.000000E+00,3.842872E+00,0.000000E+00,5.542329E+04,0.000000E+00,4.849104E+00,0.000000E+00,5.736118E+05,0.000000E+00,5.018652E+01,3.768799E+04,5.427953E+04,1.274464E+00,4.749039E+00,9.800363E+03,9.642024E+03,3.313922E-01,8.436472E-01,6.595691E+03,1.341411E+04,2.230282E-01,1.173663E+00,9.551026E+03,9.215224E+03,3.229610E-01,8.063042E-01,6.577457E+03,6.240743E+03,2.224117E-01,5.460464E-01,1.160200E+05,9.895311E+04,3.923137E+00,8.658099E+00,7.631875E+04,1.490595E+05,2.580663E+00,1.304190E+01,1.145865E+05,9.448021E+04,3.874666E+00,8.266731E+00,7.816911E+04,6.289456E+04,2.643232E+00,5.503089E+00,1.873337E+04,9.445458E+03,6.334586E-01,8.264512E-01,1.216221E+04,1.450440E+04,4.112577E-01,1.269057E+00,1.863559E+04,8.991900E+03,6.301522E-01,7.867658E-01,1.241682E+04,5.963938E+03,4.198672E-01,5.218284E-01 
09:50:00,0.000000E+00,4.393989E+04,0.000000E+00,3.844176E+00,0.000000E+00,5.543127E+04,0.000000E+00,4.849802E+00,0.000000E+00,5.737578E+05,0.000000E+00,5.019930E+01,3.759857E+04,5.435829E+04,1.271440E+00,4.755931E+00,9.800153E+03,9.710036E+03,3.313851E-01,8.495981E-01,6.595559E+03,1.307890E+04,2.230238E-01,1.144333E+00,9.550822E+03,9.259536E+03,3.229541E-01,8.101812E-01,6.577325E+03,6.272396E+03,2.224072E-01,5.488158E-01,1.160180E+05,9.983794E+04,3.923072E+00,8.735519E+00,7.631749E+04,1.459974E+05,2.580620E+00,1.277398E+01,1.145846E+05,9.498917E+04,3.874600E+00,8.311262E+00,7.816785E+04,6.326409E+04,2.643189E+00,5.535421E+00,1.872140E+04,9.544729E+03,6.330537E-01,8.351372E-01,1.215444E+04,1.421157E+04,4.109952E-01,1.243436E+00,1.862354E+04,9.051501E+03,6.297447E-01,7.919805E-01,1.240906E+04,6.006820E+03,4.196048E-01,5.255802E-01 
09:55:00,0.000000E+00,4.395465E+04,0.000000E+00,3.845468E+00,0.000000E+00,5.543837E+04,0.000000E+00,4.850424E+00,0.000000E+00,5.738944E+05,0.000000E+00,5.021125E+01,3.751133E+04,5.443906E+04,1.268490E+00,4.762997E+00,9.799948E+03,9.783321E+03,3.313782E-01,8.560105E-01,6.595430E+03,1.272825E+04,2.230195E-01,1.113652E+00,9.550622E+03,9.302989E+03,3.229474E-01,8.139829E-01,6.577197E+03,6.303554E+03,2.224029E-01,5.515419E-01,1.160161E+05,1.007769E+05,3.923008E+00,8.817671E+00,7.631625E+04,1.427610E+05,2.580579E+00,1.249081E+01,1.145827E+05,9.549011E+04,3.874536E+00,8.355091E+00,7.816661E+04,6.362913E+04,2.643148E+00,5.567358E+00,1.870974E+04,9.649646E+03,6.326594E-01,8.443171E-01,1.214688E+04,1.390193E+04,4.107396E-01,1.216344E+00,1.861181E+04,9.110748E+03,6.293479E-01,7.971642E-01,1.240150E+04,6.049539E+03,4.193493E-01,5.293178E-01 
10:00:00,0.000000E+00,4.396926E+04,0.000000E+00,3.846746E+00,0.000000E+00,5.544462E+04,0.000000E+00,4.850970E+00,0.000000E+00,5.740218E+05,0.000000E+00,5.022239E+01,3.742618E+04,5.452192E+04,1.265611E+00,4.770247E+00,9.799748E+03,9.861833E+03,3.313715E-01,8.628801E-01,6.595304E+03,1.236577E+04,2.230152E-01,1.081937E+00,9.550427E+03,9.345656E+03,3.229408E-01,8.177160E-01,6.577071E+03,6.334268E+03,2.223987E-01,5.542291E-01,1.160143E+05,1.017699E+05,3.922944E+00,8.904560E+00,7.631503E+04,1.393850E+05,2.580538E+00,1.219542E+01,1.145808E+05,9.598374E+04,3.874473E+00,8.398279E+00,7.816539E+04,6.399013E+04,2.643107E+00,5.598943E+00,1.869838E+04,9.760221E+03,6.322753E-01,8.539922E-01,1.213952E+04,1.357885E+04,4.104906E-01,1.188076E+00,1.860038E+04,9.169713E+03,6.289614E-01,8.023232E-01,1.239414E+04,6.092144E+03,4.191004E-01,5.330455E-01 
10:05:00,0.000000E+00,4.398370E+04,0.000000E+00,3.848010E+00,0.000000E+00,5.545006E+04,0.000000E+00,4.851446E+00,0.000000E+00,5.741403E+05,0.000000E+00,5.023276E+01,3.734303E+04,5.460698E+04,1.262799E+00,4.777690E+00,9.799551E+03,9.945064E+03,3.313649E-01,8.701627E-01,6.595181E+03,1.199556E+04,2.230111E-01,1.049545E+00,9.550235E+03,9.387163E+03,3.229344E-01,8.213475E-01,6.576947E+03,6.364283E+03,2.223945E-01,5.568552E-01,1.160124E+05,1.028121E+05,3.922882E+00,8.995752E+00,7.631384E+04,1.359074E+05,2.580497E+00,1.189115E+01,1.145790E+05,9.646606E+04,3.874411E+00,8.440478E+00,7.816420E+04,6.434434E+04,2.643066E+00,5.629934E+00,1.868731E+04,9.875974E+03,6.319009E-01,8.641202E-01,1.213234E+04,1.324605E+04,4.102479E-01,1.158957E+00,1.858924E+04,9.227999E+03,6.285848E-01,8.074229E-01,1.238697E+04,6.134361E+03,4.188579E-01,5.367393E-01 
10:10:00,0.000000E+00,4.399796E+04,0.000000E+00,3.849258E+00,0.000000E+00,5.545474E+04,0.000000E+00,4.851856E+00,0.000000E+00,5.742505E+05,0.000000E+00,5.024240E+01,3.726179E+04,5.469428E+04,1.260052E+00,4.785328E+00,9.799359E+03,1.003276E+04,3.313584E-01,8.778361E-01,6.595060E+03,1.162297E+04,2.230070E-01,1.016946E+00,9.550048E+03,9.427525E+03,3.229281E-01,8.248789E-01,6.576826E+03,6.393608E+03,2.223904E-01,5.594209E-01,1.160106E+05,1.039012E+05,3.922821E+00,9.091043E+00,7.631266E+04,1.323767E+05,2.580458E+00,1.158223E+01,1.145772E+05,9.693704E+04,3.874350E+00,8.481686E+00,7.816302E+04,6.469165E+04,2.643027E+00,5.660321E+00,1.867651E+04,9.996676E+03,6.315359E-01,8.746813E-01,1.212535E+04,1.290820E+04,4.100113E-01,1.129397E+00,1.857838E+04,9.285599E+03,6.282176E-01,8.124625E-01,1.237997E+04,6.176174E+03,4.186214E-01,5.403976E-01 
10:15:00,0.000000E+00,4.401202E+04,0.000000E+00,3.850487E+00,0.000000E+00,5.545872E+04,0.000000E+00,4.852204E+00,0.000000E+00,5.743528E+05,0.000000E+00,5.025135E+01,3.718238E+04,5.478387E+04,1.257366E+00,4.793166E+00,9.799170E+03,1.012463E+04,3.313520E-01,8.858744E-01,6.594941E+03,1.125360E+04,2.230030E-01,9.846269E-01,9.549863E+03,9.466772E+03,3.229219E-01,8.283127E-01,6.576707E+03,6.422252E+03,2.223864E-01,5.619270E-01,1.160088E+05,1.050344E+05,3.922761E+00,9.190193E+00,7.631150E+04,1.288442E+05,2.580419E+00,1.127315E+01,1.145754E+05,9.739688E+04,3.874290E+00,8.521918E+00,7.816187E+04,6.503208E+04,2.642988E+00,5.690107E+00,1.866598E+04,1.012206E+04,6.311798E-01,8.856524E-01,1.211852E+04,1.257027E+04,4.097804E-01,1.099829E+00,1.856779E+04,9.342526E+03,6.278594E-01,8.174432E-01,1.237315E+04,6.217581E+03,4.183907E-01,5.440205E-01 
10:20:00,0.000000E+00,4.402586E+04,0.000000E+00,3.851698E+00,0.000000E+00,5.546207E+04,0.000000E+00,4.852497E+00,0.000000E+00,5.744479E+05,0.000000E+00,5.025967E+01,3.710473E+04,5.487572E+04,1.254740E+00,4.801202E+00,9.798984E+03,1.022033E+04,3.313458E-01,8.942477E-01,6.594824E+03,1.089312E+04,2.229991E-01,9.530869E-01,9.549682E+03,9.504932E+03,3.229158E-01,8.316513E-01,6.576590E+03,6.450220E+03,2.223825E-01,5.643741E-01,1.160071E+05,1.062083E+05,3.922702E+00,9.292907E+00,7.631036E+04,1.253629E+05,2.580380E+00,1.096856E+01,1.145736E+05,9.784576E+04,3.874231E+00,8.561192E+00,7.816072E+04,6.536564E+04,2.642949E+00,5.719291E+00,1.865570E+04,1.025181E+04,6.308323E-01,8.970048E-01,1.211186E+04,1.223738E+04,4.095552E-01,1.070703E+00,1.855745E+04,9.398797E+03,6.275099E-01,8.223665E-01,1.236649E+04,6.258581E+03,4.181655E-01,5.476078E-01 
10:25:00,0.000000E+00,4.403946E+04,0.000000E+00,3.852889E+00,0.000000E+00,5.546490E+04,0.000000E+00,4.852745E+00,0.000000E+00,5.745368E+05,0.000000E+00,5.026745E+01,3.702877E+04,5.496984E+04,1.252172E+00,4.809437E+00,9.798800E+03,1.031948E+04,3.313396E-01,9.029229E-01,6.594709E+03,1.054703E+04,2.229952E-01,9.228058E-01,9.549504E+03,9.542034E+03,3.229098E-01,8.348975E-01,6.576475E+03,6.477519E+03,2.223786E-01,5.667624E-01,1.160053E+05,1.074190E+05,3.922643E+00,9.398844E+00,7.630923E+04,1.219845E+05,2.580342E+00,1.067296E+01,1.145719E+05,9.828391E+04,3.874172E+00,8.599526E+00,7.815959E+04,6.569233E+04,2.642911E+00,5.747873E+00,1.864567E+04,1.038554E+04,6.304930E-01,9.087055E-01,1.210535E+04,1.191455E+04,4.093352E-01,1.042457E+00,1.854736E+04,9.454428E+03,6.271687E-01,8.272339E-01,1.235999E+04,6.299171E+03,4.179458E-01,5.511591E-01 
10:30:00,0.000000E+00,4.405282E+04,0.000000E+00,3.854057E+00,0.000000E+00,5.546732E+04,0.000000E+00,4.852957E+00,0.000000E+00,5.746203E+05,0.000000E+00,5.027476E+01,3.695443E+04,5.506588E+04,1.249658E+00,4.817840E+00,9.798620E+03,1.042158E+04,3.313335E-01,9.118570E-01,6.594595E+03,1.022065E+04,2.229913E-01,8.942495E-01,9.549328E+03,9.578092E+03,3.229038E-01,8.380522E-01,6.576361E+03,6.504135E+03,2.223748E-01,5.690911E-01,1.160036E+05,1.086614E+05,3.922585E+00,9.507544E+00,7.630811E+04,1.187621E+05,2.580304E+00,1.039102E+01,1.145702E+05,9.871133E+04,3.874114E+00,8.636922E+00,7.815848E+04,6.601193E+04,2.642873E+00,5.775836E+00,1.863587E+04,1.052269E+04,6.301616E-01,9.207062E-01,1.209900E+04,1.160693E+04,4.091205E-01,1.015543E+00,1.853750E+04,9.509378E+03,6.268354E-01,8.320416E-01,1.235365E+04,6.339303E+03,4.177311E-01,5.546703E-01 
10:35:00,0.000000E+00,4.406592E+04,0.000000E+00,3.855203E+00,0.000000E+00,5.546946E+04,0.000000E+00,4.853144E+00,0.000000E+00,5.746998E+05,0.000000E+00,5.028171E+01,3.688165E+04,5.516406E+04,1.247197E+00,4.826430E+00,9.798441E+03,1.052658E+04,3.313275E-01,9.210442E-01,6.594483E+03,9.918610E+03,2.229876E-01,8.678231E-01,9.549154E+03,9.613592E+03,3.228980E-01,8.411582E-01,6.576249E+03,6.530373E+03,2.223710E-01,5.713868E-01,1.160019E+05,1.099349E+05,3.922527E+00,9.618970E+00,7.630701E+04,1.157392E+05,2.580267E+00,1.012654E+01,1.145685E+05,9.913300E+04,3.874057E+00,8.673815E+00,7.815737E+04,6.632763E+04,2.642836E+00,5.803457E+00,1.862629E+04,1.066326E+04,6.298378E-01,9.330051E-01,1.209280E+04,1.131873E+04,4.089106E-01,9.903268E-01,1.852788E+04,9.564148E+03,6.265099E-01,8.368336E-01,1.234744E+04,6.379297E+03,4.175214E-01,5.581696E-01 
10:40:00,0.000000E+00,4.407875E+04,0.000000E+00,3.856326E+00,0.000000E+00,5.547147E+04,0.000000E+00,4.853319E+00,0.000000E+00,5.747765E+05,0.000000E+00,5.028842E+01,3.681037E+04,5.526457E+04,1.244787E+00,4.835224E+00,9.798265E+03,1.063398E+04,3.313216E-01,9.304413E-01,6.594372E+03,9.644210E+03,2.229838E-01,8.438150E-01,9.548983E+03,9.648613E+03,3.228922E-01,8.442222E-01,6.576138E+03,6.556263E+03,2.223672E-01,5.736520E-01,1.160002E+05,1.112345E+05,3.922470E+00,9.732684E+00,7.630592E+04,1.129520E+05,2.580230E+00,9.882677E+00,1.145668E+05,9.954977E+04,3.874000E+00,8.710279E+00,7.815628E+04,6.663982E+04,2.642799E+00,5.830772E+00,1.861693E+04,1.080676E+04,6.295213E-01,9.455606E-01,1.208673E+04,1.105348E+04,4.087055E-01,9.671193E-01,1.851847E+04,9.618834E+03,6.261916E-01,8.416182E-01,1.234138E+04,6.419203E+03,4.173164E-01,5.616610E-01 
10:45:00,0.000000E+00,4.409130E+04,0.000000E+00,3.857424E+00,0.000000E+00,5.547350E+04,0.000000E+00,4.853497E+00,0.000000E+00,5.748520E+05,0.000000E+00,5.029503E+01,3.674055E+04,5.536760E+04,1.242425E+00,4.844238E+00,9.798091E+03,1.074328E+04,3.313157E-01,9.400043E-01,6.594262E+03,9.400167E+03,2.229801E-01,8.224632E-01,9.548813E+03,9.683217E+03,3.228865E-01,8.472499E-01,6.576028E+03,6.581824E+03,2.223635E-01,5.758884E-01,1.159985E+05,1.125551E+05,3.922414E+00,9.848227E+00,7.630483E+04,1.104303E+05,2.580194E+00,9.662050E+00,1.145651E+05,9.996221E+04,3.873944E+00,8.746364E+00,7.815519E+04,6.694866E+04,2.642762E+00,5.857793E+00,1.860778E+04,1.095268E+04,6.292118E-01,9.583283E-01,1.208080E+04,1.081415E+04,4.085049E-01,9.461795E-01,1.850927E+04,9.673488E+03,6.258805E-01,8.464001E-01,1.233546E+04,6.459033E+03,4.171160E-01,5.651459E-01 
10:50:00,0.000000E+00,4.410358E+04,0.000000E+00,3.858498E+00,0.000000E+00,5.547573E+04,0.000000E+00,4.853692E+00,0.000000E+00,5.749277E+05,0.000000E+00,5.030165E+01,3.667211E+04,5.547335E+04,1.240111E+00,4.853490E+00,9.797919E+03,1.085395E+04,3.313099E-01,9.496876E-01,6.594154E+03,9.188573E+03,2.229764E-01,8.039506E-01,9.548645E+03,9.717472E+03,3.228808E-01,8.502469E-01,6.575919E+03,6.607075E+03,2.223599E-01,5.780976E-01,1.159969E+05,1.138912E+05,3.922358E+00,9.965129E+00,7.630376E+04,1.081976E+05,2.580157E+00,9.466705E+00,1.145635E+05,1.003709E+05,3.873888E+00,8.782123E+00,7.815412E+04,6.725432E+04,2.642726E+00,5.884536E+00,1.859883E+04,1.110051E+04,6.289091E-01,9.712622E-01,1.207500E+04,1.060310E+04,4.083088E-01,9.277145E-01,1.850027E+04,9.728168E+03,6.255763E-01,8.511843E-01,1.232966E+04,6.498805E+03,4.169200E-01,5.686257E-01 
10:55:00,0.000000E+00,4.411557E+04,0.000000E+00,3.859548E+00,0.000000E+00,5.547830E+04,0.000000E+00,4.853916E+00,0.000000E+00,5.750052E+05,0.000000E+00,5.030843E+01,3.660503E+04,5.558206E+04,1.237842E+00,4.863001E+00,9.797748E+03,1.096545E+04,3.313041E-01,9.594431E-01,6.594046E+03,9.010629E+03,2.229728E-01,7.883824E-01,9.548479E+03,9.751440E+03,3.228752E-01,8.532189E-01,6.575812E+03,6.632034E+03,2.223562E-01,5.802813E-01,1.159952E+05,1.152373E+05,3.922302E+00,1.008290E+01,7.630269E+04,1.062688E+05,2.580121E+00,9.297954E+00,1.145618E+05,1.007765E+05,3.873833E+00,8.817606E+00,7.815305E+04,6.755696E+04,2.642690E+00,5.911015E+00,1.859007E+04,1.124968E+04,6.286130E-01,9.843147E-01,1.206932E+04,1.042181E+04,4.081169E-01,9.118536E-01,1.849146E+04,9.782929E+03,6.252786E-01,8.559755E-01,1.232399E+04,6.538530E+03,4.167283E-01,5.721014E-01 
11:00:00,0.000000E+00,4.412728E+04,0.000000E+00,3.860573E+00,0.000000E+00,5.548136E+04,0.000000E+00,4.854185E+00,0.000000E+00,5.750859E+05,0.000000E+00,5.031549E+01,3.653924E+04,5.569429E+04,1.235618E+00,4.872821E+00,9.797579E+03,1.107727E+04,3.312984E-01,9.692264E-01,6.593939E+03,8.866517E+03,2.229692E-01,7.757742E-01,9.548314E+03,9.785208E+03,3.228697E-01,8.561733E-01,6.575705E+03,6.656736E+03,2.223526E-01,5.824426E-01,1.159936E+05,1.165883E+05,3.922247E+00,1.020111E+01,7.630163E+04,1.046457E+05,2.580085E+00,9.155956E+00,1.145602E+05,1.011797E+05,3.873778E+00,8.852888E+00,7.815199E+04,6.785694E+04,2.642654E+00,5.937261E+00,1.858150E+04,1.139977E+04,6.283231E-01,9.974460E-01,1.206377E+04,1.027049E+04,4.079291E-01,8.986150E-01,1.848285E+04,9.837887E+03,6.249872E-01,8.607840E-01,1.231844E+04,6.578269E+03,4.165406E-01,5.755783E-01 
11:05:00,0.000000E+00,4.413872E+04,0.000000E+00,3.861573E+00,0.000000E+00,5.548505E+04,0.000000E+00,4.854508E+00,0.000000E+00,5.751709E+05,0.000000E+00,5.032293E+01,3.647471E+04,5.581007E+04,1.233436E+00,4.882951E+00,9.797411E+03,1.118776E+04,3.312927E-01,9.788937E-01,6.593834E+03,8.754752E+03,2.229656E-01,7.659965E-01,9.548151E+03,9.817703E+03,3.228641E-01,8.590164E-01,6.575599E+03,6.680443E+03,2.223491E-01,5.845168E-01,1.159920E+05,1.179270E+05,3.922192E+00,1.031824E+01,7.630058E+04,1.033179E+05,2.580050E+00,9.039784E+00,1.145586E+05,1.015695E+05,3.873723E+00,8.886988E+00,7.815093E+04,6.814647E+04,2.642619E+00,5.962593E+00,1.857311E+04,1.154902E+04,6.280394E-01,1.010505E+00,1.205833E+04,1.014817E+04,4.077453E-01,8.879135E-01,1.847441E+04,9.891903E+03,6.247020E-01,8.655100E-01,1.231301E+04,6.617226E+03,4.163569E-01,5.789868E-01 
11:10:00,0.000000E+00,4.414988E+04,0.000000E+00,3.862550E+00,0.000000E+00,5.548946E+04,0.000000E+00,4.854894E+00,0.000000E+00,5.752613E+05,0.000000E+00,5.033083E+01,3.641140E+04,5.592938E+04,1.231295E+00,4.893390E+00,9.797244E+03,1.129626E+04,3.312871E-01,9.883874E-01,6.593728E+03,8.673296E+03,2.229621E-01,7.588706E-01,9.547989E+03,9.848907E+03,3.228587E-01,8.617464E-01,6.575494E+03,6.703124E+03,2.223455E-01,5.865012E-01,1.159904E+05,1.192463E+05,3.922138E+00,1.043368E+01,7.629953E+04,1.022667E+05,2.580015E+00,8.947825E+00,1.145570E+05,1.019451E+05,3.873669E+00,8.919855E+00,7.814988E+04,6.842485E+04,2.642583E+00,5.986949E+00,1.856489E+04,1.169672E+04,6.277615E-01,1.023427E+00,1.205301E+04,1.005309E+04,4.075652E-01,8.795949E-01,1.846616E+04,9.944891E+03,6.244228E-01,8.701462E-01,1.230769E+04,6.655311E+03,4.161771E-01,5.823190E-01 
11:15:00,0.000000E+00,4.416078E+04,0.000000E+00,3.863503E+00,0.000000E+00,5.549465E+04,0.000000E+00,4.855348E+00,0.000000E+00,5.753574E+05,0.000000E+00,5.033924E+01,3.634926E+04,5.605224E+04,1.229193E+00,4.904139E+00,9.797079E+03,1.140214E+04,3.312815E-01,9.976512E-01,6.593624E+03,8.618478E+03,2.229586E-01,7.540754E-01,9.547827E+03,9.878830E+03,3.228532E-01,8.643645E-01,6.575390E+03,6.724769E+03,2.223420E-01,5.883950E-01,1.159888E+05,1.205398E+05,3.922084E+00,1.054685E+01,7.629849E+04,1.014583E+05,2.579979E+00,8.877103E+00,1.145554E+05,1.023067E+05,3.873614E+00,8.951494E+00,7.814884E+04,6.869195E+04,2.642548E+00,6.010318E+00,1.855684E+04,1.184221E+04,6.274893E-01,1.036157E+00,1.204780E+04,9.981952E+03,4.073889E-01,8.733721E-01,1.845807E+04,9.996847E+03,6.241493E-01,8.746920E-01,1.230248E+04,6.692501E+03,4.160009E-01,5.855729E-01 
11:20:00,0.000000E+00,4.417142E+04,0.000000E+00,3.864434E+00,0.000000E+00,5.550065E+04,0.000000E+00,4.855872E+00,0.000000E+00,5.754596E+05,0.000000E+00,5.034819E+01,3.628825E+04,5.617865E+04,1.227130E+00,4.915199E+00,9.796915E+03,1.150473E+04,3.312760E-01,1.006627E+00,6.593520E+03,8.585129E+03,2.229551E-01,7.511587E-01,9.547667E+03,9.907475E+03,3.228478E-01,8.668707E-01,6.575286E+03,6.745368E+03,2.223385E-01,5.901972E-01,1.159872E+05,1.218007E+05,3.922030E+00,1.065716E+01,7.629745E+04,1.008452E+05,2.579944E+00,8.823471E+00,1.145538E+05,1.026543E+05,3.873561E+00,8.981903E+00,7.814781E+04,6.894761E+04,2.642513E+00,6.032686E+00,1.854895E+04,1.198482E+04,6.272226E-01,1.048635E+00,1.204269E+04,9.930132E+03,4.072162E-01,8.688391E-01,1.845014E+04,1.004776E+04,6.238813E-01,8.791464E-01,1.229737E+04,6.728776E+03,4.158283E-01,5.887467E-01 
11:25:00,0.000000E+00,4.418181E+04,0.000000E+00,3.865343E+00,0.000000E+00,5.550743E+04,0.000000E+00,4.856465E+00,0.000000E+00,5.755678E+05,0.000000E+00,5.035765E+01,3.622836E+04,5.630856E+04,1.225105E+00,4.926565E+00,9.796752E+03,1.160339E+04,3.312705E-01,1.015259E+00,6.593417E+03,8.566750E+03,2.229516E-01,7.495518E-01,9.547508E+03,9.934845E+03,3.228424E-01,8.692653E-01,6.575183E+03,6.764913E+03,2.223350E-01,5.919072E-01,1.159856E+05,1.230226E+05,3.921976E+00,1.076407E+01,7.629642E+04,1.003673E+05,2.579910E+00,8.781660E+00,1.145522E+05,1.029878E+05,3.873507E+00,9.011078E+00,7.814677E+04,6.919172E+04,2.642478E+00,6.054044E+00,1.854123E+04,1.212393E+04,6.269613E-01,1.060805E+00,1.203768E+04,9.891815E+03,4.070469E-01,8.654874E-01,1.844238E+04,1.009762E+04,6.236186E-01,8.835085E-01,1.229237E+04,6.764117E+03,4.156592E-01,5.918388E-01 
11:30:00,0.000000E+00,4.419197E+04,0.000000E+00,3.866232E+00,0.000000E+00,5.551494E+04,0.000000E+00,4.857123E+00,0.000000E+00,5.756813E+05,0.000000E+00,5.036758E+01,3.616953E+04,5.644188E+04,1.223115E+00,4.938230E+00,9.796589E+03,1.169754E+04,3.312650E-01,1.023496E+00,6.593315E+03,8.555984E+03,2.229481E-01,7.486109E-01,9.547350E+03,9.960937E+03,3.228371E-01,8.715481E-01,6.575080E+03,6.783399E+03,2.223315E-01,5.935246E-01,1.159840E+05,1.241993E+05,3.921922E+00,1.086703E+01,7.629540E+04,9.995687E+04,2.579875E+00,8.745760E+00,1.145506E+05,1.033071E+05,3.873454E+00,9.039018E+00,7.814575E+04,6.942421E+04,2.642443E+00,6.074385E+00,1.853365E+04,1.225890E+04,6.267050E-01,1.072615E+00,1.203277E+04,9.860447E+03,4.068810E-01,8.627437E-01,1.843476E+04,1.014640E+04,6.233612E-01,8.877770E-01,1.228747E+04,6.798510E+03,4.154934E-01,5.948479E-01 
11:35:00,0.000000E+00,4.420191E+04,0.000000E+00,3.867102E+00,0.000000E+00,5.552309E+04,0.000000E+00,4.857836E+00,0.000000E+00,5.757996E+05,0.000000E+00,5.037793E+01,3.611173E+04,5.657845E+04,1.221161E+00,4.950178E+00,9.796428E+03,1.178762E+04,3.312595E-01,1.031378E+00,6.593213E+03,8.546087E+03,2.229447E-01,7.477457E-01,9.547192E+03,9.986868E+03,3.228318E-01,8.738168E-01,6.574978E+03,6.801575E+03,2.223281E-01,5.951148E-01,1.159824E+05,1.253362E+05,3.921869E+00,1.096649E+01,7.629438E+04,9.955347E+04,2.579840E+00,8.710471E+00,1.145490E+05,1.036239E+05,3.873400E+00,9.066732E+00,7.814472E+04,6.965288E+04,2.642409E+00,6.094391E+00,1.852622E+04,1.239028E+04,6.264538E-01,1.084109E+00,1.202796E+04,9.830146E+03,4.067183E-01,8.600932E-01,1.842730E+04,1.019526E+04,6.231088E-01,8.920521E-01,1.228266E+04,6.832731E+03,4.153309E-01,5.978420E-01 
11:40:00,0.000000E+00,4.421165E+04,0.000000E+00,3.867954E+00,0.000000E+00,5.553178E+04,0.000000E+00,4.858596E+00,0.000000E+00,5.759215E+05,0.000000E+00,5.038860E+01,3.605495E+04,5.671808E+04,1.219241E+00,4.962395E+00,9.796267E+03,1.187322E+04,3.312541E-01,1.038866E+00,6.593111E+03,8.530537E+03,2.229412E-01,7.463858E-01,9.547036E+03,1.001269E+04,3.228265E-01,8.760764E-01,6.574877E+03,6.819481E+03,2.223247E-01,5.966814E-01,1.159808E+05,1.264290E+05,3.921816E+00,1.106210E+01,7.629336E+04,9.909856E+04,2.579806E+00,8.670673E+00,1.145475E+05,1.039389E+05,3.873347E+00,9.094296E+00,7.814370E+04,6.987847E+04,2.642374E+00,6.114129E+00,1.851893E+04,1.251765E+04,6.262075E-01,1.095253E+00,1.202325E+04,9.795170E+03,4.065588E-01,8.570334E-01,1.841998E+04,1.024429E+04,6.228613E-01,8.963415E-01,1.227795E+04,6.866859E+03,4.151715E-01,6.008279E-01 
11:45:00,0.000000E+00,4.422120E+04,0.000000E+00,3.868790E+00,0.000000E+00,5.554086E+04,0.000000E+00,4.859390E+00,0.000000E+00,5.760460E+05,0.000000E+00,5.039949E+01,3.599914E+04,5.686056E+04,1.217354E+00,4.974861E+00,9.796108E+03,1.195389E+04,3.312487E-01,1.045924E+00,6.593010E+03,8.504349E+03,2.229378E-01,7.440949E-01,9.546880E+03,1.003844E+04,3.228212E-01,8.783287E-01,6.574776E+03,6.837143E+03,2.223212E-01,5.982267E-01,1.159793E+05,1.274733E+05,3.921763E+00,1.115347E+01,7.629235E+04,9.854762E+04,2.579772E+00,8.622471E+00,1.145459E+05,1.042525E+05,3.873295E+00,9.121733E+00,7.814269E+04,7.010124E+04,2.642340E+00,6.133619E+00,1.851179E+04,1.264056E+04,6.259658E-01,1.106006E+00,1.201862E+04,9.751341E+03,4.064023E-01,8.531989E-01,1.841280E+04,1.029349E+04,6.226185E-01,9.006463E-01,1.227333E+04,6.900910E+03,4.150152E-01,6.038071E-01 
11:50:00,0.000000E+00,4.423058E+04,0.000000E+00,3.869610E+00,0.000000E+00,5.555019E+04,0.000000E+00,4.860207E+00,0.000000E+00,5.761718E+05,0.000000E+00,5.041049E+01,3.594428E+04,5.700567E+04,1.215499E+00,4.987557E+00,9.795949E+03,1.202924E+04,3.312433E-01,1.052517E+00,6.592910E+03,8.465989E+03,2.229344E-01,7.407387E-01,9.546724E+03,1.006412E+04,3.228160E-01,8.805759E-01,6.574675E+03,6.854589E+03,2.223178E-01,5.997531E-01,1.159777E+05,1.284649E+05,3.921710E+00,1.124022E+01,7.629133E+04,9.788717E+04,2.579738E+00,8.564686E+00,1.145443E+05,1.045649E+05,3.873242E+00,9.149061E+00,7.814168E+04,7.032145E+04,2.642306E+00,6.152886E+00,1.850478E+04,1.275859E+04,6.257287E-01,1.116333E+00,1.201408E+04,9.697329E+03,4.062488E-01,8.484732E-01,1.840576E+04,1.034288E+04,6.223804E-01,9.049676E-01,1.226879E+04,6.934905E+03,4.148619E-01,6.067815E-01 
11:55:00,0.000000E+00,4.423980E+04,0.000000E+00,3.870417E+00,0.000000E+00,5.555964E+04,0.000000E+00,4.861034E+00,0.000000E+00,5.762976E+05,0.000000E+00,5.042150E+01,3.589106E+04,5.715318E+04,1.213699E+00,5.000463E+00,9.795793E+03,1.209895E+04,3.312381E-01,1.058616E+00,6.592811E+03,8.418624E+03,2.229311E-01,7.365944E-01,9.546572E+03,1.008976E+04,3.228108E-01,8.828191E-01,6.574577E+03,6.871842E+03,2.223145E-01,6.012626E-01,1.159762E+05,1.294001E+05,3.921659E+00,1.132205E+01,7.629034E+04,9.714776E+04,2.579704E+00,8.499990E+00,1.145428E+05,1.048761E+05,3.873190E+00,9.176296E+00,7.814068E+04,7.053934E+04,2.642272E+00,6.171949E+00,1.849797E+04,1.287136E+04,6.254987E-01,1.126200E+00,1.200968E+04,9.636031E+03,4.060999E-01,8.431098E-01,1.839892E+04,1.039247E+04,6.221494E-01,9.093058E-01,1.226440E+04,6.968860E+03,4.147131E-01,6.097523E-01 
12:00:00,0.000000E+00,4.424888E+04,0.000000E+00,3.871211E+00,0.000000E+00,5.556909E+04,0.000000E+00,4.861861E+00,0.000000E+00,5.764225E+05,0.000000E+00,5.043243E+01,3.583930E+04,5.730289E+04,1.211948E+00,5.013562E+00,9.795640E+03,1.216271E+04,3.312329E-01,1.064193E+00,6.592714E+03,8.369764E+03,2.229278E-01,7.323192E-01,9.546423E+03,1.011536E+04,3.228058E-01,8.850593E-01,6.574480E+03,6.891660E+03,2.223112E-01,6.029965E-01,1.159747E+05,1.302756E+05,3.921608E+00,1.139865E+01,7.628937E+04,9.640098E+04,2.579671E+00,8.434648E+00,1.145413E+05,1.051865E+05,3.873139E+00,9.203446E+00,7.813970E+04,7.077981E+04,2.642239E+00,6.192989E+00,1.849137E+04,1.297854E+04,6.252753E-01,1.135576E+00,1.200540E+04,9.574382E+03,4.059553E-01,8.377156E-01,1.839229E+04,1.044224E+04,6.219249E-01,9.136609E-01,1.226012E+04,7.005161E+03,4.145687E-01,6.129284E-01 
12:05:00,0.000000E+00,4.425782E+04,0.000000E+00,3.871993E+00,0.000000E+00,5.557848E+04,0.000000E+00,4.862682E+00,0.000000E+00,5.765460E+05,0.000000E+00,5.044324E+01,3.578874E+04,5.745468E+04,1.210239E+00,5.026842E+00,9.795488E+03,1.221984E+04,3.312278E-01,1.069192E+00,6.592619E+03,8.323730E+03,2.229246E-01,7.282912E-01,9.546275E+03,1.014049E+04,3.228008E-01,8.872579E-01,6.574384E+03,6.918684E+03,2.223080E-01,6.053610E-01,1.159732E+05,1.310841E+05,3.921557E+00,1.146938E+01,7.628840E+04,9.568799E+04,2.579638E+00,8.372264E+00,1.145398E+05,1.054913E+05,3.873089E+00,9.230113E+00,7.813874E+04,7.108583E+04,2.642206E+00,6.219764E+00,1.848493E+04,1.307937E+04,6.250575E-01,1.144398E+00,1.200123E+04,9.516405E+03,4.058143E-01,8.326428E-01,1.838582E+04,1.049173E+04,6.217062E-01,9.179905E-01,1.225596E+04,7.047994E+03,4.144278E-01,6.166761E-01 
12:10:00,0.000000E+00,4.426665E+04,0.000000E+00,3.872765E+00,0.000000E+00,5.558784E+04,0.000000E+00,4.863501E+00,0.000000E+00,5.766685E+05,0.000000E+00,5.045396E+01,3.573927E+04,5.760901E+04,1.208566E+00,5.040345E+00,9.795339E+03,1.227017E+04,3.312227E-01,1.073595E+00,6.592524E+03,8.284158E+03,2.229214E-01,7.248288E-01,9.546129E+03,1.016515E+04,3.227958E-01,8.894156E-01,6.574289E+03,6.954676E+03,2.223048E-01,6.085102E-01,1.159717E+05,1.318232E+05,3.921507E+00,1.153404E+01,7.628744E+04,9.504227E+04,2.579606E+00,8.315767E+00,1.145383E+05,1.057905E+05,3.873039E+00,9.256295E+00,7.813778E+04,7.147356E+04,2.642174E+00,6.253689E+00,1.847864E+04,1.317364E+04,6.248449E-01,1.152646E+00,1.199716E+04,9.465419E+03,4.056767E-01,8.281818E-01,1.837950E+04,1.054095E+04,6.214926E-01,9.222970E-01,1.225189E+04,7.099058E+03,4.142904E-01,6.211440E-01 
12:15:00,0.000000E+00,4.427536E+04,0.000000E+00,3.873528E+00,0.000000E+00,5.559720E+04,0.000000E+00,4.864320E+00,0.000000E+00,5.767904E+05,0.000000E+00,5.046462E+01,3.569082E+04,5.776516E+04,1.206927E+00,5.054006E+00,9.795191E+03,1.231351E+04,3.312177E-01,1.077387E+00,6.592430E+03,8.254287E+03,2.229182E-01,7.222153E-01,9.545984E+03,1.018933E+04,3.227909E-01,8.915311E-01,6.574196E+03,6.998596E+03,2.223016E-01,6.123532E-01,1.159702E+05,1.324905E+05,3.921457E+00,1.159242E+01,7.628649E+04,9.449377E+04,2.579574E+00,8.267777E+00,1.145369E+05,1.060840E+05,3.872989E+00,9.281974E+00,7.813682E+04,7.193712E+04,2.642142E+00,6.294251E+00,1.847250E+04,1.326105E+04,6.246371E-01,1.160294E+00,1.199318E+04,9.424110E+03,4.055422E-01,8.245676E-01,1.837333E+04,1.058980E+04,6.212840E-01,9.265717E-01,1.224792E+04,7.157552E+03,4.141561E-01,6.262622E-01 
12:20:00,0.000000E+00,4.428398E+04,0.000000E+00,3.874281E+00,0.000000E+00,5.560665E+04,0.000000E+00,4.865147E+00,0.000000E+00,5.769124E+05,0.000000E+00,5.047529E+01,3.564334E+04,5.792316E+04,1.205322E+00,5.067830E+00,9.795043E+03,1.234980E+04,3.312127E-01,1.080561E+00,6.592337E+03,8.235208E+03,2.229151E-01,7.205461E-01,9.545840E+03,1.021304E+04,3.227861E-01,8.936049E-01,6.574102E+03,7.047981E+03,2.222985E-01,6.166745E-01,1.159688E+05,1.330846E+05,3.921408E+00,1.164440E+01,7.628555E+04,9.405313E+04,2.579542E+00,8.229225E+00,1.145354E+05,1.063718E+05,3.872940E+00,9.307155E+00,7.813588E+04,7.245613E+04,2.642110E+00,6.339664E+00,1.846649E+04,1.334144E+04,6.244340E-01,1.167327E+00,1.198930E+04,9.393491E+03,4.054108E-01,8.218887E-01,1.836730E+04,1.063829E+04,6.210800E-01,9.308137E-01,1.224404E+04,7.221765E+03,4.140248E-01,6.318808E-01 
12:25:00,0.000000E+00,4.429251E+04,0.000000E+00,3.875027E+00,0.000000E+00,5.561626E+04,0.000000E+00,4.865987E+00,0.000000E+00,5.770353E+05,0.000000E+00,5.048604E+01,3.559608E+04,5.808311E+04,1.203724E+00,5.081824E+00,9.794895E+03,1.237909E+04,3.312077E-01,1.083124E+00,6.592243E+03,8.224748E+03,2.229119E-01,7.196312E-01,9.545695E+03,1.023627E+04,3.227812E-01,8.956376E-01,6.574008E+03,7.099586E+03,2.222953E-01,6.211900E-01,1.159673E+05,1.336048E+05,3.921358E+00,1.168990E+01,7.628459E+04,9.370008E+04,2.579509E+00,8.198338E+00,1.145339E+05,1.066540E+05,3.872890E+00,9.331846E+00,7.813492E+04,7.300409E+04,2.642077E+00,6.387611E+00,1.846053E+04,1.341472E+04,6.242326E-01,1.173737E+00,1.198544E+04,9.371623E+03,4.052805E-01,8.199757E-01,1.836132E+04,1.068640E+04,6.208777E-01,9.350234E-01,1.224019E+04,7.289228E+03,4.138946E-01,6.377838E-01 
12:30:00,0.000000E+00,4.430096E+04,0.000000E+00,3.875767E+00,0.000000E+00,5.562607E+04,0.000000E+00,4.866846E+00,0.000000E+00,5.771596E+05,0.000000E+00,5.049692E+01,3.554914E+04,5.824501E+04,1.202136E+00,5.095989E+00,9.794745E+03,1.240146E+04,3.312026E-01,1.085080E+00,6.592148E+03,8.217583E+03,2.229087E-01,7.190046E-01,9.545548E+03,1.025903E+04,3.227762E-01,8.976290E-01,6.573913E+03,7.147604E+03,2.222921E-01,6.253916E-01,1.159658E+05,1.340505E+05,3.921308E+00,1.172890E+01,7.628363E+04,9.338421E+04,2.579477E+00,8.170704E+00,1.145325E+05,1.069306E+05,3.872840E+00,9.356044E+00,7.813395E+04,7.353098E+04,2.642045E+00,6.433714E+00,1.845463E+04,1.348082E+04,6.240331E-01,1.179521E+00,1.198163E+04,9.353590E+03,4.051514E-01,8.183983E-01,1.835540E+04,1.073414E+04,6.206774E-01,9.392002E-01,1.223638E+04,7.355200E+03,4.137657E-01,6.435562E-01 
12:35:00,0.000000E+00,4.430934E+04,0.000000E+00,3.876501E+00,0.000000E+00,5.563607E+04,0.000000E+00,4.867721E+00,0.000000E+00,5.772853E+05,0.000000E+00,5.050792E+01,3.550274E+04,5.840878E+04,1.200567E+00,5.110317E+00,9.794595E+03,1.241734E+04,3.311976E-01,1.086469E+00,6.592053E+03,8.212488E+03,2.229055E-01,7.185591E-01,9.545401E+03,1.028176E+04,3.227712E-01,8.996177E-01,6.573818E+03,7.185083E+03,2.222889E-01,6.286710E-01,1.159643E+05,1.344269E+05,3.921257E+00,1.176182E+01,7.628266E+04,9.309354E+04,2.579444E+00,8.145275E+00,1.145310E+05,1.072061E+05,3.872789E+00,9.380151E+00,7.813298E+04,7.397178E+04,2.642012E+00,6.472283E+00,1.844881E+04,1.354020E+04,6.238362E-01,1.184715E+00,1.197786E+04,9.338187E+03,4.050241E-01,8.170508E-01,1.834955E+04,1.078197E+04,6.204798E-01,9.433848E-01,1.223262E+04,7.413344E+03,4.136386E-01,6.486437E-01 
12:40:00,0.000000E+00,4.431767E+04,0.000000E+00,3.877229E+00,0.000000E+00,5.564618E+04,0.000000E+00,4.868605E+00,0.000000E+00,5.774115E+05,0.000000E+00,5.051896E+01,3.545691E+04,5.857375E+04,1.199018E+00,5.124751E+00,9.794444E+03,1.242681E+04,3.311925E-01,1.087297E+00,6.591957E+03,8.208972E+03,2.229022E-01,7.182517E-01,9.545253E+03,1.030444E+04,3.227662E-01,9.016025E-01,6.573723E+03,7.209051E+03,2.222856E-01,6.307679E-01,1.159628E+05,1.347352E+05,3.921207E+00,1.178880E+01,7.628169E+04,9.282394E+04,2.579412E+00,8.121689E+00,1.145295E+05,1.074806E+05,3.872739E+00,9.404167E+00,7.813201E+04,7.430354E+04,2.641979E+00,6.501309E+00,1.844307E+04,1.359283E+04,6.236422E-01,1.189320E+00,1.197415E+04,9.324961E+03,4.048986E-01,8.158939E-01,1.834379E+04,1.082984E+04,6.202850E-01,9.475732E-01,1.222891E+04,7.461410E+03,4.135132E-01,6.528492E-01 
12:45:00,0.000000E+00,4.432597E+04,0.000000E+00,3.877955E+00,0.000000E+00,5.565631E+04,0.000000E+00,4.869492E+00,0.000000E+00,5.775377E+05,0.000000E+00,5.053000E+01,3.541169E+04,5.874047E+04,1.197488E+00,5.139338E+00,9.794293E+03,1.243004E+04,3.311874E-01,1.087580E+00,6.591862E+03,8.206730E+03,2.228990E-01,7.180558E-01,9.545106E+03,1.032709E+04,3.227613E-01,9.035838E-01,6.573627E+03,7.220628E+03,2.222824E-01,6.317805E-01,1.159613E+05,1.349768E+05,3.921156E+00,1.180993E+01,7.628072E+04,9.257266E+04,2.579379E+00,8.099705E+00,1.145280E+05,1.077542E+05,3.872688E+00,9.428104E+00,7.813104E+04,7.453500E+04,2.641946E+00,6.521559E+00,1.843742E+04,1.363897E+04,6.234511E-01,1.193356E+00,1.197049E+04,9.313676E+03,4.047750E-01,8.149067E-01,1.833811E+04,1.087782E+04,6.200931E-01,9.517717E-01,1.222526E+04,7.500526E+03,4.133898E-01,6.562714E-01 
12:50:00,0.000000E+00,4.433423E+04,0.000000E+00,3.878678E+00,0.000000E+00,5.566636E+04,0.000000E+00,4.870371E+00,0.000000E+00,5.776630E+05,0.000000E+00,5.054096E+01,3.536709E+04,5.890874E+04,1.195980E+00,5.154060E+00,9.794143E+03,1.242724E+04,3.311823E-01,1.087334E+00,6.591766E+03,8.205513E+03,2.228958E-01,7.179495E-01,9.544958E+03,1.034968E+04,3.227563E-01,9.055601E-01,6.573532E+03,7.223731E+03,2.222792E-01,6.320516E-01,1.159598E+05,1.351526E+05,3.921106E+00,1.182531E+01,7.627975E+04,9.233762E+04,2.579346E+00,8.079142E+00,1.145265E+05,1.080267E+05,3.872637E+00,9.451947E+00,7.813007E+04,7.470179E+04,2.641913E+00,6.536149E+00,1.843185E+04,1.367871E+04,6.232628E-01,1.196833E+00,1.196689E+04,9.304117E+03,4.046532E-01,8.140705E-01,1.833253E+04,1.092591E+04,6.199041E-01,9.559786E-01,1.222166E+04,7.533920E+03,4.132682E-01,6.591929E-01 
12:55:00,0.000000E+00,4.434248E+04,0.000000E+00,3.879399E+00,0.000000E+00,5.567624E+04,0.000000E+00,4.871235E+00,0.000000E+00,5.777865E+05,0.000000E+00,5.055177E+01,3.532310E+04,5.907828E+04,1.194492E+00,5.168894E+00,9.793992E+03,1.241858E+04,3.311772E-01,1.086576E+00,6.591671E+03,8.205142E+03,2.228925E-01,7.179171E-01,9.544810E+03,1.037219E+04,3.227513E-01,9.075294E-01,6.573436E+03,7.224318E+03,2.222759E-01,6.321025E-01,1.159583E+05,1.352646E+05,3.921055E+00,1.183511E+01,7.627879E+04,9.211729E+04,2.579313E+00,8.059865E+00,1.145250E+05,1.082980E+05,3.872587E+00,9.475680E+00,7.812910E+04,7.485706E+04,2.641881E+00,6.549730E+00,1.842637E+04,1.371227E+04,6.230774E-01,1.199769E+00,1.196335E+04,9.296116E+03,4.045334E-01,8.133706E-01,1.832702E+04,1.097404E+04,6.197180E-01,9.601903E-01,1.221812E+04,7.566679E+03,4.131485E-01,6.620587E-01 
13:00:00,0.000000E+00,4.435071E+04,0.000000E+00,3.880120E+00,0.000000E+00,5.568591E+04,0.000000E+00,4.872081E+00,0.000000E+00,5.779081E+05,0.000000E+00,5.056241E+01,3.527972E+04,5.924896E+04,1.193025E+00,5.183826E+00,9.793842E+03,1.240431E+04,3.311721E-01,1.085327E+00,6.591575E+03,8.205447E+03,2.228893E-01,7.179439E-01,9.544663E+03,1.039460E+04,3.227463E-01,9.094904E-01,6.573341E+03,7.229309E+03,2.222727E-01,6.325387E-01,1.159568E+05,1.353151E+05,3.921004E+00,1.183952E+01,7.627782E+04,9.191012E+04,2.579281E+00,8.041740E+00,1.145235E+05,1.085678E+05,3.872536E+00,9.499293E+00,7.812813E+04,7.506341E+04,2.641848E+00,6.567782E+00,1.842097E+04,1.373977E+04,6.228949E-01,1.202174E+00,1.195986E+04,9.289511E+03,4.044154E-01,8.127928E-01,1.832160E+04,1.102221E+04,6.195348E-01,9.644048E-01,1.221464E+04,7.604823E+03,4.130306E-01,6.653958E-01 
13:05:00,0.000000E+00,4.435895E+04,0.000000E+00,3.880840E+00,0.000000E+00,5.569535E+04,0.000000E+00,4.872907E+00,0.000000E+00,5.780276E+05,0.000000E+00,5.057286E+01,3.523694E+04,5.942066E+04,1.191579E+00,5.198848E+00,9.793692E+03,1.238425E+04,3.311671E-01,1.083572E+00,6.591480E+03,8.205831E+03,2.228861E-01,7.179776E-01,9.544515E+03,1.041621E+04,3.227413E-01,9.113815E-01,6.573245E+03,7.245310E+03,2.222695E-01,6.339384E-01,1.159553E+05,1.353009E+05,3.920954E+00,1.183828E+01,7.627685E+04,9.170964E+04,2.579248E+00,8.024200E+00,1.145220E+05,1.088291E+05,3.872486E+00,9.522150E+00,7.812716E+04,7.538592E+04,2.641815E+00,6.595997E+00,1.841566E+04,1.376092E+04,6.227153E-01,1.204025E+00,1.195642E+04,9.283677E+03,4.042992E-01,8.122825E-01,1.831627E+04,1.106966E+04,6.193544E-01,9.685566E-01,1.221121E+04,7.654728E+03,4.129147E-01,6.697621E-01 
13:10:00,0.000000E+00,4.436720E+04,0.000000E+00,3.881562E+00,0.000000E+00,5.570463E+04,0.000000E+00,4.873719E+00,0.000000E+00,5.781456E+05,0.000000E+00,5.058319E+01,3.519476E+04,5.959386E+04,1.190153E+00,5.214002E+00,9.793542E+03,1.235872E+04,3.311620E-01,1.081338E+00,6.591385E+03,8.206145E+03,2.228829E-01,7.180051E-01,9.544368E+03,1.043700E+04,3.227363E-01,9.132001E-01,6.573150E+03,7.279021E+03,2.222663E-01,6.368880E-01,1.159538E+05,1.352226E+05,3.920903E+00,1.183142E+01,7.627588E+04,9.151514E+04,2.579215E+00,8.007184E+00,1.145205E+05,1.090812E+05,3.872435E+00,9.544208E+00,7.812620E+04,7.588169E+04,2.641782E+00,6.639376E+00,1.841043E+04,1.377597E+04,6.225384E-01,1.205341E+00,1.195304E+04,9.278460E+03,4.041849E-01,8.118261E-01,1.831102E+04,1.111638E+04,6.191769E-01,9.726443E-01,1.220783E+04,7.721838E+03,4.128005E-01,6.756339E-01 
13:15:00,0.000000E+00,4.437546E+04,0.000000E+00,3.882285E+00,0.000000E+00,5.571380E+04,0.000000E+00,4.874521E+00,0.000000E+00,5.782627E+05,0.000000E+00,5.059343E+01,3.515317E+04,5.976832E+04,1.188746E+00,5.229266E+00,9.793392E+03,1.232823E+04,3.311569E-01,1.078669E+00,6.591290E+03,8.206280E+03,2.228797E-01,7.180169E-01,9.544221E+03,1.045693E+04,3.227313E-01,9.149437E-01,6.573055E+03,7.336274E+03,2.222631E-01,6.418976E-01,1.159524E+05,1.350842E+05,3.920853E+00,1.181931E+01,7.627492E+04,9.132425E+04,2.579182E+00,7.990482E+00,1.145190E+05,1.093239E+05,3.872384E+00,9.565442E+00,7.812523E+04,7.660436E+04,2.641750E+00,6.702609E+00,1.840528E+04,1.378515E+04,6.223643E-01,1.206144E+00,1.194972E+04,9.273731E+03,4.040724E-01,8.114124E-01,1.830585E+04,1.116231E+04,6.190021E-01,9.766627E-01,1.220451E+04,7.811285E+03,4.126881E-01,6.834605E-01 
13:20:00,0.000000E+00,4.438375E+04,0.000000E+00,3.883010E+00,0.000000E+00,5.572296E+04,0.000000E+00,4.875323E+00,0.000000E+00,5.783797E+05,0.000000E+00,5.060367E+01,3.511216E+04,5.994386E+04,1.187359E+00,5.244624E+00,9.793243E+03,1.229329E+04,3.311519E-01,1.075612E+00,6.591195E+03,8.206125E+03,2.228765E-01,7.180035E-01,9.544074E+03,1.047598E+04,3.227264E-01,9.166102E-01,6.572960E+03,7.421833E+03,2.222599E-01,6.493842E-01,1.159509E+05,1.348904E+05,3.920802E+00,1.180235E+01,7.627395E+04,9.113705E+04,2.579150E+00,7.974104E+00,1.145175E+05,1.095569E+05,3.872334E+00,9.585827E+00,7.812426E+04,7.759929E+04,2.641717E+00,6.789667E+00,1.840021E+04,1.378886E+04,6.221929E-01,1.206468E+00,1.194644E+04,9.269354E+03,4.039616E-01,8.110295E-01,1.830076E+04,1.120739E+04,6.188300E-01,9.806069E-01,1.220124E+04,7.927526E+03,4.125775E-01,6.936316E-01 
13:25:00,0.000000E+00,4.439208E+04,0.000000E+00,3.883739E+00,0.000000E+00,5.573224E+04,0.000000E+00,4.876134E+00,0.000000E+00,5.784977E+05,0.000000E+00,5.061399E+01,3.507172E+04,6.012047E+04,1.185992E+00,5.260076E+00,9.793094E+03,1.225445E+04,3.311468E-01,1.072213E+00,6.591100E+03,8.205596E+03,2.228732E-01,7.179571E-01,9.543927E+03,1.049413E+04,3.227214E-01,9.181983E-01,6.572865E+03,7.539362E+03,2.222566E-01,6.596683E-01,1.159494E+05,1.346461E+05,3.920752E+00,1.178097E+01,7.627299E+04,9.095132E+04,2.579117E+00,7.957854E+00,1.145160E+05,1.097800E+05,3.872283E+00,9.605350E+00,7.812330E+04,7.890233E+04,2.641684E+00,6.903685E+00,1.839522E+04,1.378742E+04,6.220242E-01,1.206342E+00,1.194322E+04,9.265219E+03,4.038526E-01,8.106677E-01,1.829575E+04,1.125159E+04,6.186606E-01,9.844736E-01,1.219802E+04,8.074088E+03,4.124686E-01,7.064559E-01 
13:30:00,0.000000E+00,4.440045E+04,0.000000E+00,3.884471E+00,0.000000E+00,5.574177E+04,0.000000E+00,4.876969E+00,0.000000E+00,5.786180E+05,0.000000E+00,5.062452E+01,3.503184E+04,6.029813E+04,1.184643E+00,5.275620E+00,9.792945E+03,1.221234E+04,3.311418E-01,1.068529E+00,6.591005E+03,8.204605E+03,2.228700E-01,7.178704E-01,9.543781E+03,1.051137E+04,3.227165E-01,9.197068E-01,6.572770E+03,7.691559E+03,2.222534E-01,6.729861E-01,1.159479E+05,1.343572E+05,3.920702E+00,1.175568E+01,7.627203E+04,9.076731E+04,2.579085E+00,7.941754E+00,1.145145E+05,1.099931E+05,3.872233E+00,9.623995E+00,7.812233E+04,8.053803E+04,2.641652E+00,7.046813E+00,1.839031E+04,1.378157E+04,6.218580E-01,1.205830E+00,1.194004E+04,9.261210E+03,4.037452E-01,8.103170E-01,1.829082E+04,1.129486E+04,6.184939E-01,9.882601E-01,1.219485E+04,8.253314E+03,4.123614E-01,7.221384E-01 
13:35:00,0.000000E+00,4.440888E+04,0.000000E+00,3.885209E+00,0.000000E+00,5.575172E+04,0.000000E+00,4.877839E+00,0.000000E+00,5.787419E+05,0.000000E+00,5.063536E+01,3.499252E+04,6.047688E+04,1.183314E+00,5.291258E+00,9.792796E+03,1.216825E+04,3.311367E-01,1.064671E+00,6.590911E+03,8.203556E+03,2.228668E-01,7.177787E-01,9.543634E+03,1.052838E+04,3.227115E-01,9.211956E-01,6.572676E+03,7.880463E+03,2.222502E-01,6.895157E-01,1.159464E+05,1.340358E+05,3.920651E+00,1.172757E+01,7.627106E+04,9.058826E+04,2.579052E+00,7.926088E+00,1.145130E+05,1.102033E+05,3.872183E+00,9.642381E+00,7.812137E+04,8.252373E+04,2.641619E+00,7.220566E+00,1.838547E+04,1.377237E+04,6.216945E-01,1.205025E+00,1.193692E+04,9.257721E+03,4.036396E-01,8.100118E-01,1.828597E+04,1.133792E+04,6.183298E-01,9.920271E-01,1.219173E+04,8.466843E+03,4.122560E-01,7.408225E-01 
13:40:00,0.000000E+00,4.441738E+04,0.000000E+00,3.885952E+00,0.000000E+00,5.576220E+04,0.000000E+00,4.878756E+00,0.000000E+00,5.788704E+05,0.000000E+00,5.064660E+01,3.495374E+04,6.065619E+04,1.182002E+00,5.306947E+00,9.792647E+03,1.212305E+04,3.311317E-01,1.060716E+00,6.590816E+03,8.202398E+03,2.228636E-01,7.176773E-01,9.543488E+03,1.054519E+04,3.227066E-01,9.226657E-01,6.572581E+03,8.106667E+03,2.222470E-01,7.093092E-01,1.159449E+05,1.336913E+05,3.920601E+00,1.169742E+01,7.627010E+04,9.041399E+04,2.579020E+00,7.910841E+00,1.145115E+05,1.104107E+05,3.872132E+00,9.660532E+00,7.812040E+04,8.486684E+04,2.641586E+00,7.425592E+00,1.838071E+04,1.376058E+04,6.215335E-01,1.203993E+00,1.193384E+04,9.254678E+03,4.035356E-01,8.097455E-01,1.828119E+04,1.138072E+04,6.181682E-01,9.957721E-01,1.218866E+04,8.715399E+03,4.121521E-01,7.625715E-01 
13:45:00,0.000000E+00,4.442595E+04,0.000000E+00,3.886702E+00,0.000000E+00,5.577336E+04,0.000000E+00,4.879733E+00,0.000000E+00,5.790050E+05,0.000000E+00,5.065838E+01,3.491550E+04,6.083629E+04,1.180709E+00,5.322704E+00,9.792499E+03,1.207752E+04,3.311267E-01,1.056732E+00,6.590722E+03,8.201145E+03,2.228605E-01,7.175677E-01,9.543342E+03,1.056179E+04,3.227016E-01,9.241186E-01,6.572487E+03,8.369702E+03,2.222439E-01,7.323253E-01,1.159434E+05,1.333307E+05,3.920551E+00,1.166587E+01,7.626914E+04,9.024405E+04,2.578987E+00,7.895972E+00,1.145100E+05,1.106157E+05,3.872082E+00,9.678461E+00,7.811944E+04,8.756263E+04,2.641554E+00,7.661477E+00,1.837602E+04,1.374694E+04,6.213750E-01,1.202799E+00,1.193081E+04,9.251941E+03,4.034332E-01,8.095061E-01,1.827648E+04,1.142329E+04,6.180091E-01,9.994963E-01,1.218564E+04,8.998541E+03,4.120499E-01,7.873466E-01 
13:50:00,0.000000E+00,4.443462E+04,0.000000E+00,3.887461E+00,0.000000E+00,5.578533E+04,0.000000E+00,4.880780E+00,0.000000E+00,5.791467E+05,0.000000E+00,5.067077E+01,3.487779E+04,6.101737E+04,1.179434E+00,5.338547E+00,9.792351E+03,1.203245E+04,3.311217E-01,1.052789E+00,6.590627E+03,8.199693E+03,2.228573E-01,7.174406E-01,9.543196E+03,1.057821E+04,3.226967E-01,9.255552E-01,6.572392E+03,8.668176E+03,2.222407E-01,7.584423E-01,1.159419E+05,1.329616E+05,3.920501E+00,1.163357E+01,7.626818E+04,9.007775E+04,2.578955E+00,7.881422E+00,1.145086E+05,1.108181E+05,3.872032E+00,9.696178E+00,7.811848E+04,9.059660E+04,2.641521E+00,7.926953E+00,1.837141E+04,1.373222E+04,6.212189E-01,1.201511E+00,1.192783E+04,9.249639E+03,4.033324E-01,8.093047E-01,1.827185E+04,1.146563E+04,6.178524E-01,1.003201E+00,1.218266E+04,9.314771E+03,4.119492E-01,8.150169E-01 
13:55:00,0.000000E+00,4.444340E+04,0.000000E+00,3.888229E+00,0.000000E+00,5.579820E+04,0.000000E+00,4.881905E+00,0.000000E+00,5.792964E+05,0.000000E+00,5.068387E+01,3.484059E+04,6.119946E+04,1.178176E+00,5.354478E+00,9.792203E+03,1.198864E+04,3.311167E-01,1.048956E+00,6.590533E+03,8.198093E+03,2.228541E-01,7.173006E-01,9.543050E+03,1.059445E+04,3.226917E-01,9.269754E-01,6.572298E+03,8.999614E+03,2.222375E-01,7.874434E-01,1.159405E+05,1.325915E+05,3.920451E+00,1.160119E+01,7.626722E+04,8.991480E+04,2.578922E+00,7.867165E+00,1.145071E+05,1.110182E+05,3.871981E+00,9.713680E+00,7.811752E+04,9.394379E+04,2.641489E+00,8.219833E+00,1.836686E+04,1.371716E+04,6.210653E-01,1.200193E+00,1.192490E+04,9.247539E+03,4.032332E-01,8.091209E-01,1.826729E+04,1.150774E+04,6.176982E-01,1.006885E+00,1.217973E+04,9.661590E+03,4.118502E-01,8.453635E-01 
14:00:00,0.000000E+00,4.445230E+04,0.000000E+00,3.889007E+00,0.000000E+00,5.581203E+04,0.000000E+00,4.883115E+00,0.000000E+00,5.794547E+05,0.000000E+00,5.069772E+01,3.480390E+04,6.138256E+04,1.176935E+00,5.370498E+00,9.792055E+03,1.194684E+04,3.311117E-01,1.045298E+00,6.590439E+03,8.196289E+03,2.228509E-01,7.171428E-01,9.542904E+03,1.061048E+04,3.226868E-01,9.283787E-01,6.572204E+03,9.360536E+03,2.222343E-01,8.190243E-01,1.159390E+05,1.322272E+05,3.920401E+00,1.156931E+01,7.626627E+04,8.975441E+04,2.578890E+00,7.853132E+00,1.145056E+05,1.112157E+05,3.871931E+00,9.730962E+00,7.811656E+04,9.757233E+04,2.641456E+00,8.537330E+00,1.836239E+04,1.370239E+04,6.209140E-01,1.198900E+00,1.192201E+04,9.245772E+03,4.031355E-01,8.089663E-01,1.826280E+04,1.154960E+04,6.175463E-01,1.010547E+00,1.217685E+04,1.003590E+04,4.117526E-01,8.781149E-01 
14:05:00,0.000000E+00,4.446134E+04,0.000000E+00,3.889798E+00,0.000000E+00,5.582685E+04,0.000000E+00,4.884412E+00,0.000000E+00,5.796219E+05,0.000000E+00,5.071235E+01,3.476772E+04,6.156664E+04,1.175712E+00,5.386603E+00,9.791907E+03,1.190666E+04,3.311067E-01,1.041783E+00,6.590345E+03,8.193510E+03,2.228477E-01,7.168996E-01,9.542759E+03,1.062520E+04,3.226819E-01,9.296659E-01,6.572110E+03,9.745855E+03,2.222311E-01,8.527395E-01,1.159375E+05,1.318635E+05,3.920350E+00,1.153749E+01,7.626531E+04,8.959018E+04,2.578858E+00,7.838763E+00,1.145041E+05,1.113990E+05,3.871881E+00,9.746999E+00,7.811560E+04,1.014341E+05,2.641424E+00,8.875230E+00,1.835798E+04,1.368740E+04,6.207650E-01,1.197590E+00,1.191916E+04,9.243428E+03,4.030393E-01,8.087613E-01,1.825838E+04,1.158997E+04,6.173968E-01,1.014080E+00,1.217401E+04,1.043291E+04,4.116566E-01,9.128532E-01 
14:10:00,0.000000E+00,4.447053E+04,0.000000E+00,3.890602E+00,0.000000E+00,5.584266E+04,0.000000E+00,4.885796E+00,0.000000E+00,5.797979E+05,0.000000E+00,5.072775E+01,3.473203E+04,6.175160E+04,1.174505E+00,5.402785E+00,9.791760E+03,1.186871E+04,3.311017E-01,1.038462E+00,6.590252E+03,8.189577E+03,2.228446E-01,7.165555E-01,9.542613E+03,1.063845E+04,3.226770E-01,9.308251E-01,6.572017E+03,1.015064E+04,2.222280E-01,8.881574E-01,1.159360E+05,1.315053E+05,3.920301E+00,1.150615E+01,7.626435E+04,8.941826E+04,2.578825E+00,7.823722E+00,1.145026E+05,1.115664E+05,3.871831E+00,9.761644E+00,7.811464E+04,1.054829E+05,2.641392E+00,9.229492E+00,1.835365E+04,1.367267E+04,6.206183E-01,1.196300E+00,1.191636E+04,9.240351E+03,4.029446E-01,8.084921E-01,1.825402E+04,1.162869E+04,6.172496E-01,1.017468E+00,1.217121E+04,1.084809E+04,4.115620E-01,9.491799E-01 
14:15:00,0.000000E+00,4.447988E+04,0.000000E+00,3.891420E+00,0.000000E+00,5.585942E+04,0.000000E+00,4.887262E+00,0.000000E+00,5.799822E+05,0.000000E+00,5.074387E+01,3.469682E+04,6.193731E+04,1.173314E+00,5.419033E+00,9.791613E+03,1.183350E+04,3.310968E-01,1.035382E+00,6.590158E+03,8.184421E+03,2.228414E-01,7.161044E-01,9.542468E+03,1.065017E+04,3.226721E-01,9.318512E-01,6.571923E+03,1.056912E+04,2.222248E-01,9.247733E-01,1.159345E+05,1.311578E+05,3.920251E+00,1.147574E+01,7.626340E+04,8.923923E+04,2.578793E+00,7.808057E+00,1.145011E+05,1.117172E+05,3.871781E+00,9.774838E+00,7.811369E+04,1.096692E+05,2.641359E+00,9.595777E+00,1.834937E+04,1.365870E+04,6.204738E-01,1.195078E+00,1.191361E+04,9.236551E+03,4.028513E-01,8.081596E-01,1.824974E+04,1.166570E+04,6.171046E-01,1.020706E+00,1.216846E+04,1.127660E+04,4.114689E-01,9.866735E-01 
