Time,BASEMENT::Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT::Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM::Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID::Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID::Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
14:20:00,0.000000E+00,4.448940E+04,0.000000E+00,3.892253E+00,0.000000E+00,5.587704E+04,0.000000E+00,4.888804E+00,0.000000E+00,5.801742E+05,0.000000E+00,5.076067E+01,3.466209E+04,6.212359E+04,1.172140E+00,5.435331E+00,9.791466E+03,1.180154E+04,3.310918E-01,1.032586E+00,6.590064E+03,8.178081E+03,2.228382E-01,7.155495E-01,9.542323E+03,1.066032E+04,3.226672E-01,9.327384E-01,6.571829E+03,1.099553E+04,2.222216E-01,9.620825E-01,1.159331E+05,1.308259E+05,3.920201E+00,1.144670E+01,7.626245E+04,8.905145E+04,2.578761E+00,7.791627E+00,1.144997E+05,1.118508E+05,3.871731E+00,9.786523E+00,7.811273E+04,1.139420E+05,2.641327E+00,9.969638E+00,1.834517E+04,1.364596E+04,6.203316E-01,1.193963E+00,1.191089E+04,9.231782E+03,4.027595E-01,8.077423E-01,1.824551E+04,1.170090E+04,6.169618E-01,1.023785E+00,1.216574E+04,1.171351E+04,4.113773E-01,1.024901E+00 
14:25:00,0.000000E+00,4.449910E+04,0.000000E+00,3.893102E+00,0.000000E+00,5.589543E+04,0.000000E+00,4.890412E+00,0.000000E+00,5.803728E+05,0.000000E+00,5.077805E+01,3.462783E+04,6.231026E+04,1.170981E+00,5.451663E+00,9.791320E+03,1.177326E+04,3.310868E-01,1.030111E+00,6.589971E+03,8.170443E+03,2.228351E-01,7.148813E-01,9.542178E+03,1.066880E+04,3.226623E-01,9.334809E-01,6.571736E+03,1.142427E+04,2.222185E-01,9.995957E-01,1.159316E+05,1.305137E+05,3.920151E+00,1.141939E+01,7.626149E+04,8.885552E+04,2.578728E+00,7.774484E+00,1.144982E+05,1.119664E+05,3.871681E+00,9.796641E+00,7.811177E+04,1.182523E+05,2.641295E+00,1.034676E+01,1.834102E+04,1.363485E+04,6.201914E-01,1.192991E+00,1.190822E+04,9.226168E+03,4.026691E-01,8.072511E-01,1.824136E+04,1.173421E+04,6.168212E-01,1.026700E+00,1.216308E+04,1.215399E+04,4.112870E-01,1.063441E+00 
14:30:00,0.000000E+00,4.450899E+04,0.000000E+00,3.893967E+00,0.000000E+00,5.591447E+04,0.000000E+00,4.892079E+00,0.000000E+00,5.805772E+05,0.000000E+00,5.079593E+01,3.459403E+04,6.249708E+04,1.169838E+00,5.468008E+00,9.791173E+03,1.174897E+04,3.310819E-01,1.027986E+00,6.589878E+03,8.161503E+03,2.228319E-01,7.140990E-01,9.542034E+03,1.067557E+04,3.226574E-01,9.340728E-01,6.571643E+03,1.185002E+04,2.222153E-01,1.036846E+00,1.159301E+05,1.302247E+05,3.920101E+00,1.139410E+01,7.626054E+04,8.865005E+04,2.578696E+00,7.756507E+00,1.144967E+05,1.120635E+05,3.871631E+00,9.805131E+00,7.811082E+04,1.225527E+05,2.641262E+00,1.072302E+01,1.833694E+04,1.362569E+04,6.200535E-01,1.192190E+00,1.190558E+04,9.219475E+03,4.025800E-01,8.066654E-01,1.823726E+04,1.176556E+04,6.166827E-01,1.029442E+00,1.216045E+04,1.259348E+04,4.111981E-01,1.101893E+00 
14:35:00,0.000000E+00,4.451908E+04,0.000000E+00,3.894849E+00,0.000000E+00,5.593404E+04,0.000000E+00,4.893791E+00,0.000000E+00,5.807861E+05,0.000000E+00,5.081421E+01,3.456069E+04,6.268383E+04,1.168711E+00,5.484347E+00,9.791027E+03,1.173000E+04,3.310769E-01,1.026327E+00,6.589785E+03,8.151981E+03,2.228288E-01,7.132658E-01,9.541889E+03,1.068167E+04,3.226525E-01,9.346063E-01,6.571550E+03,1.226881E+04,2.222122E-01,1.073488E+00,1.159286E+05,1.299726E+05,3.920051E+00,1.137205E+01,7.625959E+04,8.844181E+04,2.578664E+00,7.738286E+00,1.144952E+05,1.121528E+05,3.871581E+00,9.812947E+00,7.810987E+04,1.268096E+05,2.641230E+00,1.109547E+01,1.833292E+04,1.361987E+04,6.199176E-01,1.191681E+00,1.190299E+04,9.212521E+03,4.024923E-01,8.060570E-01,1.823323E+04,1.179606E+04,6.165463E-01,1.032111E+00,1.215786E+04,1.302874E+04,4.111106E-01,1.139976E+00 
14:40:00,0.000000E+00,4.452936E+04,0.000000E+00,3.895749E+00,0.000000E+00,5.595402E+04,0.000000E+00,4.895539E+00,0.000000E+00,5.809984E+05,0.000000E+00,5.083279E+01,3.452779E+04,6.287028E+04,1.167598E+00,5.500660E+00,9.790881E+03,1.171649E+04,3.310720E-01,1.025145E+00,6.589692E+03,8.142011E+03,2.228256E-01,7.123935E-01,9.541745E+03,1.068714E+04,3.226476E-01,9.350855E-01,6.571457E+03,1.267645E+04,2.222090E-01,1.109153E+00,1.159272E+05,1.297599E+05,3.920001E+00,1.135344E+01,7.625864E+04,8.823261E+04,2.578632E+00,7.719982E+00,1.144937E+05,1.122352E+05,3.871531E+00,9.820159E+00,7.810891E+04,1.309865E+05,2.641198E+00,1.146092E+01,1.832897E+04,1.361765E+04,6.197837E-01,1.191486E+00,1.190044E+04,9.205373E+03,4.024060E-01,8.054315E-01,1.822925E+04,1.182577E+04,6.164120E-01,1.034711E+00,1.215531E+04,1.345627E+04,4.110243E-01,1.177381E+00 
14:45:00,0.000000E+00,4.453985E+04,0.000000E+00,3.896666E+00,0.000000E+00,5.597428E+04,0.000000E+00,4.897311E+00,0.000000E+00,5.812131E+05,0.000000E+00,5.085157E+01,3.449533E+04,6.305623E+04,1.166501E+00,5.516929E+00,9.790736E+03,1.170838E+04,3.310671E-01,1.024435E+00,6.589599E+03,8.131567E+03,2.228225E-01,7.114796E-01,9.541601E+03,1.069197E+04,3.226428E-01,9.355076E-01,6.571364E+03,1.307001E+04,2.222059E-01,1.143586E+00,1.159257E+05,1.295864E+05,3.919952E+00,1.133826E+01,7.625769E+04,8.802228E+04,2.578600E+00,7.701579E+00,1.144923E+05,1.123105E+05,3.871481E+00,9.826746E+00,7.810796E+04,1.350543E+05,2.641166E+00,1.181682E+01,1.832507E+04,1.361902E+04,6.196519E-01,1.191607E+00,1.189792E+04,9.198009E+03,4.023209E-01,8.047871E-01,1.822534E+04,1.185465E+04,6.162797E-01,1.037237E+00,1.215280E+04,1.387319E+04,4.109394E-01,1.213858E+00 
14:50:00,0.000000E+00,4.455053E+04,0.000000E+00,3.897601E+00,0.000000E+00,5.599471E+04,0.000000E+00,4.899099E+00,0.000000E+00,5.814292E+05,0.000000E+00,5.087047E+01,3.446331E+04,6.324148E+04,1.165418E+00,5.533136E+00,9.790590E+03,1.170657E+04,3.310622E-01,1.024277E+00,6.589506E+03,8.117363E+03,2.228193E-01,7.102368E-01,9.541457E+03,1.069138E+04,3.226379E-01,9.354558E-01,6.571271E+03,1.345852E+04,2.222027E-01,1.177577E+00,1.159242E+05,1.294619E+05,3.919902E+00,1.132736E+01,7.625674E+04,8.777816E+04,2.578568E+00,7.680220E+00,1.144908E+05,1.123320E+05,3.871431E+00,9.828626E+00,7.810701E+04,1.390993E+05,2.641134E+00,1.217072E+01,1.832123E+04,1.362494E+04,6.195220E-01,1.192125E+00,1.189544E+04,9.187193E+03,4.022371E-01,8.038408E-01,1.822149E+04,1.187805E+04,6.161493E-01,1.039284E+00,1.215032E+04,1.428805E+04,4.108558E-01,1.250155E+00 
14:55:00,0.000000E+00,4.456141E+04,0.000000E+00,3.898553E+00,0.000000E+00,5.601522E+04,0.000000E+00,4.900893E+00,0.000000E+00,5.816458E+05,0.000000E+00,5.088942E+01,3.443171E+04,6.342586E+04,1.164349E+00,5.549267E+00,9.790445E+03,1.170964E+04,3.310573E-01,1.024546E+00,6.589413E+03,8.101550E+03,2.228162E-01,7.088531E-01,9.541313E+03,1.068843E+04,3.226330E-01,9.351977E-01,6.571178E+03,1.383339E+04,2.221996E-01,1.210374E+00,1.159228E+05,1.293733E+05,3.919852E+00,1.131962E+01,7.625579E+04,8.752133E+04,2.578536E+00,7.657748E+00,1.144893E+05,1.123292E+05,3.871381E+00,9.828375E+00,7.810606E+04,1.430396E+05,2.641101E+00,1.251546E+01,1.831744E+04,1.363416E+04,6.193941E-01,1.192932E+00,1.189300E+04,9.174964E+03,4.021546E-01,8.027708E-01,1.821769E+04,1.189880E+04,6.160210E-01,1.041100E+00,1.214789E+04,1.469280E+04,4.107735E-01,1.285567E+00 
15:00:00,0.000000E+00,4.457248E+04,0.000000E+00,3.899521E+00,0.000000E+00,5.603570E+04,0.000000E+00,4.902686E+00,0.000000E+00,5.818621E+05,0.000000E+00,5.090835E+01,3.440053E+04,6.360918E+04,1.163295E+00,5.565306E+00,9.790300E+03,1.171655E+04,3.310524E-01,1.025151E+00,6.589321E+03,8.084778E+03,2.228131E-01,7.073856E-01,9.541170E+03,1.068408E+04,3.226282E-01,9.348165E-01,6.571086E+03,1.419107E+04,2.221965E-01,1.241668E+00,1.159213E+05,1.293118E+05,3.919803E+00,1.131423E+01,7.625484E+04,8.725824E+04,2.578504E+00,7.634729E+00,1.144878E+05,1.123117E+05,3.871331E+00,9.826843E+00,7.810511E+04,1.468383E+05,2.641069E+00,1.284782E+01,1.831372E+04,1.364579E+04,6.192681E-01,1.193949E+00,1.189060E+04,9.161986E+03,4.020734E-01,8.016352E-01,1.821395E+04,1.191791E+04,6.158945E-01,1.042771E+00,1.214549E+04,1.508374E+04,4.106923E-01,1.319771E+00 
15:05:00,0.000000E+00,4.458373E+04,0.000000E+00,3.900506E+00,0.000000E+00,5.605606E+04,0.000000E+00,4.904467E+00,0.000000E+00,5.820772E+05,0.000000E+00,5.092717E+01,3.436977E+04,6.379126E+04,1.162255E+00,5.581236E+00,9.790155E+03,1.172500E+04,3.310475E-01,1.025891E+00,6.589228E+03,8.066140E+03,2.228100E-01,7.057548E-01,9.541026E+03,1.067699E+04,3.226233E-01,9.341962E-01,6.570993E+03,1.452989E+04,2.221934E-01,1.271311E+00,1.159198E+05,1.292548E+05,3.919753E+00,1.130925E+01,7.625389E+04,8.697890E+04,2.578472E+00,7.610287E+00,1.144864E+05,1.122655E+05,3.871282E+00,9.822802E+00,7.810416E+04,1.504738E+05,2.641037E+00,1.316589E+01,1.831004E+04,1.365759E+04,6.191439E-01,1.194982E+00,1.188823E+04,9.147266E+03,4.019933E-01,8.003472E-01,1.821027E+04,1.193398E+04,6.157699E-01,1.044178E+00,1.214313E+04,1.545857E+04,4.106124E-01,1.352565E+00 
15:10:00,0.000000E+00,4.459517E+04,0.000000E+00,3.901506E+00,0.000000E+00,5.607618E+04,0.000000E+00,4.906227E+00,0.000000E+00,5.822899E+05,0.000000E+00,5.094578E+01,3.433941E+04,6.397189E+04,1.161228E+00,5.597040E+00,9.790011E+03,1.173379E+04,3.310426E-01,1.026660E+00,6.589136E+03,8.045742E+03,2.228068E-01,7.039700E-01,9.540883E+03,1.066727E+04,3.226185E-01,9.333462E-01,6.570901E+03,1.484974E+04,2.221902E-01,1.299295E+00,1.159184E+05,1.291915E+05,3.919704E+00,1.130372E+01,7.625295E+04,8.668421E+04,2.578440E+00,7.584503E+00,1.144849E+05,1.121914E+05,3.871232E+00,9.816318E+00,7.810321E+04,1.539453E+05,2.641005E+00,1.346961E+01,1.830643E+04,1.366848E+04,6.190216E-01,1.195935E+00,1.188590E+04,9.130857E+03,4.019145E-01,7.989115E-01,1.820664E+04,1.194704E+04,6.156472E-01,1.045320E+00,1.214080E+04,1.581724E+04,4.105337E-01,1.383945E+00 
15:15:00,0.000000E+00,4.460676E+04,0.000000E+00,3.902521E+00,0.000000E+00,5.609590E+04,0.000000E+00,4.907952E+00,0.000000E+00,5.824988E+05,0.000000E+00,5.096405E+01,3.430945E+04,6.415038E+04,1.160215E+00,5.612656E+00,9.789866E+03,1.174158E+04,3.310377E-01,1.027342E+00,6.589044E+03,8.023628E+03,2.228037E-01,7.020351E-01,9.540740E+03,1.065497E+04,3.226136E-01,9.322691E-01,6.570809E+03,1.515097E+04,2.221871E-01,1.325649E+00,1.159169E+05,1.291107E+05,3.919654E+00,1.129665E+01,7.625200E+04,8.637455E+04,2.578408E+00,7.557408E+00,1.144834E+05,1.120896E+05,3.871182E+00,9.807411E+00,7.810227E+04,1.572537E+05,2.640973E+00,1.375906E+01,1.830287E+04,1.367732E+04,6.189011E-01,1.196708E+00,1.188360E+04,9.112758E+03,4.018368E-01,7.973279E-01,1.820306E+04,1.195704E+04,6.155263E-01,1.046195E+00,1.213851E+04,1.615975E+04,4.104562E-01,1.413912E+00 
15:20:00,0.000000E+00,4.461852E+04,0.000000E+00,3.903549E+00,0.000000E+00,5.611512E+04,0.000000E+00,4.909634E+00,0.000000E+00,5.827029E+05,0.000000E+00,5.098191E+01,3.427988E+04,6.432667E+04,1.159215E+00,5.628080E+00,9.789722E+03,1.174573E+04,3.310328E-01,1.027705E+00,6.588952E+03,8.003081E+03,2.228006E-01,7.002372E-01,9.540597E+03,1.064479E+04,3.226088E-01,9.313787E-01,6.570717E+03,1.542304E+04,2.221840E-01,1.349453E+00,1.159154E+05,1.289884E+05,3.919605E+00,1.128595E+01,7.625106E+04,8.608223E+04,2.578376E+00,7.531832E+00,1.144820E+05,1.120064E+05,3.871132E+00,9.800124E+00,7.810132E+04,1.602952E+05,2.640941E+00,1.402516E+01,1.829935E+04,1.368177E+04,6.187824E-01,1.197098E+00,1.188134E+04,9.096168E+03,4.017603E-01,7.958762E-01,1.819954E+04,1.196856E+04,6.154072E-01,1.047202E+00,1.213625E+04,1.647578E+04,4.103798E-01,1.441561E+00 
15:25:00,0.000000E+00,4.463042E+04,0.000000E+00,3.904590E+00,0.000000E+00,5.613374E+04,0.000000E+00,4.911263E+00,0.000000E+00,5.829011E+05,0.000000E+00,5.099926E+01,3.425071E+04,6.450064E+04,1.158228E+00,5.643300E+00,9.789578E+03,1.174568E+04,3.310279E-01,1.027701E+00,6.588860E+03,7.981946E+03,2.227975E-01,6.983879E-01,9.540454E+03,1.063365E+04,3.226040E-01,9.304041E-01,6.570625E+03,1.567408E+04,2.221809E-01,1.371416E+00,1.159140E+05,1.288205E+05,3.919555E+00,1.127126E+01,7.625011E+04,8.578585E+04,2.578344E+00,7.505900E+00,1.144805E+05,1.119117E+05,3.871083E+00,9.791843E+00,7.810037E+04,1.631437E+05,2.640909E+00,1.427438E+01,1.829590E+04,1.368146E+04,6.186655E-01,1.197070E+00,1.187911E+04,9.079007E+03,4.016849E-01,7.943747E-01,1.819607E+04,1.197870E+04,6.152898E-01,1.048089E+00,1.213402E+04,1.677255E+04,4.103046E-01,1.467525E+00 
15:30:00,0.000000E+00,4.464245E+04,0.000000E+00,3.905643E+00,0.000000E+00,5.615164E+04,0.000000E+00,4.912829E+00,0.000000E+00,5.830924E+05,0.000000E+00,5.101600E+01,3.422191E+04,6.467208E+04,1.157255E+00,5.658299E+00,9.789434E+03,1.174014E+04,3.310231E-01,1.027216E+00,6.588768E+03,7.959575E+03,2.227944E-01,6.964306E-01,9.540312E+03,1.062056E+04,3.225992E-01,9.292587E-01,6.570533E+03,1.590789E+04,2.221778E-01,1.391871E+00,1.159125E+05,1.285968E+05,3.919506E+00,1.125168E+01,7.624917E+04,8.547871E+04,2.578312E+00,7.479026E+00,1.144790E+05,1.117955E+05,3.871033E+00,9.781676E+00,7.809943E+04,1.658345E+05,2.640877E+00,1.450979E+01,1.829249E+04,1.367540E+04,6.185503E-01,1.196540E+00,1.187691E+04,9.060571E+03,4.016106E-01,7.927616E-01,1.819265E+04,1.198638E+04,6.151742E-01,1.048762E+00,1.213183E+04,1.705350E+04,4.102305E-01,1.492106E+00 
15:35:00,0.000000E+00,4.465462E+04,0.000000E+00,3.906707E+00,0.000000E+00,5.616874E+04,0.000000E+00,4.914325E+00,0.000000E+00,5.832761E+05,0.000000E+00,5.103206E+01,3.419349E+04,6.484078E+04,1.156293E+00,5.673059E+00,9.789291E+03,1.172861E+04,3.310182E-01,1.026208E+00,6.588677E+03,7.936875E+03,2.227913E-01,6.944444E-01,9.540169E+03,1.060681E+04,3.225943E-01,9.280556E-01,6.570442E+03,1.612711E+04,2.221747E-01,1.411051E+00,1.159111E+05,1.283154E+05,3.919457E+00,1.122706E+01,7.624823E+04,8.517051E+04,2.578280E+00,7.452060E+00,1.144776E+05,1.116714E+05,3.870984E+00,9.770814E+00,7.809849E+04,1.683943E+05,2.640845E+00,1.473375E+01,1.828913E+04,1.366347E+04,6.184367E-01,1.195497E+00,1.187475E+04,9.041808E+03,4.015374E-01,7.911200E-01,1.818928E+04,1.199293E+04,6.150603E-01,1.049335E+00,1.212967E+04,1.732137E+04,4.101574E-01,1.515541E+00 
15:40:00,0.000000E+00,4.466689E+04,0.000000E+00,3.907781E+00,0.000000E+00,5.618500E+04,0.000000E+00,4.915748E+00,0.000000E+00,5.834515E+05,0.000000E+00,5.104741E+01,3.416544E+04,6.500660E+04,1.155345E+00,5.687566E+00,9.789148E+03,1.171024E+04,3.310134E-01,1.024600E+00,6.588585E+03,7.913741E+03,2.227882E-01,6.924203E-01,9.540027E+03,1.059226E+04,3.225895E-01,9.267820E-01,6.570350E+03,1.633327E+04,2.221716E-01,1.429088E+00,1.159096E+05,1.279710E+05,3.919407E+00,1.119693E+01,7.624729E+04,8.486010E+04,2.578248E+00,7.424901E+00,1.144761E+05,1.115382E+05,3.870934E+00,9.759155E+00,7.809754E+04,1.708327E+05,2.640813E+00,1.494708E+01,1.828582E+04,1.364521E+04,6.183249E-01,1.193898E+00,1.187262E+04,9.022624E+03,4.014654E-01,7.894414E-01,1.818596E+04,1.199826E+04,6.149480E-01,1.049801E+00,1.212754E+04,1.757697E+04,4.100855E-01,1.537904E+00 
15:45:00,0.000000E+00,4.467926E+04,0.000000E+00,3.908863E+00,0.000000E+00,5.620040E+04,0.000000E+00,4.917095E+00,0.000000E+00,5.836187E+05,0.000000E+00,5.106204E+01,3.413775E+04,6.516983E+04,1.154409E+00,5.701847E+00,9.789004E+03,1.168369E+04,3.310085E-01,1.022276E+00,6.588494E+03,7.890123E+03,2.227851E-01,6.903538E-01,9.539885E+03,1.057684E+04,3.225847E-01,9.254327E-01,6.570259E+03,1.652777E+04,2.221685E-01,1.446104E+00,1.159082E+05,1.275509E+05,3.919358E+00,1.116017E+01,7.624635E+04,8.454684E+04,2.578216E+00,7.397493E+00,1.144746E+05,1.113952E+05,3.870884E+00,9.746645E+00,7.809660E+04,1.731610E+05,2.640781E+00,1.515079E+01,1.828256E+04,1.361942E+04,6.182146E-01,1.191642E+00,1.187052E+04,9.002974E+03,4.013943E-01,7.877221E-01,1.818269E+04,1.200235E+04,6.148374E-01,1.050158E+00,1.212545E+04,1.782143E+04,4.100146E-01,1.559292E+00 
15:50:00,0.000000E+00,4.469171E+04,0.000000E+00,3.909953E+00,0.000000E+00,5.621491E+04,0.000000E+00,4.918365E+00,0.000000E+00,5.837774E+05,0.000000E+00,5.107592E+01,3.411042E+04,6.533019E+04,1.153485E+00,5.715878E+00,9.788862E+03,1.164804E+04,3.310037E-01,1.019157E+00,6.588402E+03,7.866013E+03,2.227820E-01,6.882443E-01,9.539743E+03,1.056052E+04,3.225799E-01,9.240054E-01,6.570167E+03,1.671156E+04,2.221654E-01,1.462184E+00,1.159067E+05,1.270482E+05,3.919309E+00,1.111618E+01,7.624541E+04,8.423058E+04,2.578185E+00,7.369822E+00,1.144732E+05,1.112423E+05,3.870835E+00,9.733262E+00,7.809566E+04,1.753863E+05,2.640750E+00,1.534548E+01,1.827935E+04,1.358543E+04,6.181060E-01,1.188667E+00,1.186845E+04,8.982829E+03,4.013243E-01,7.859596E-01,1.817947E+04,1.200513E+04,6.147284E-01,1.050402E+00,1.212338E+04,1.805540E+04,4.099448E-01,1.579762E+00 
15:55:00,0.000000E+00,4.470424E+04,0.000000E+00,3.911048E+00,0.000000E+00,5.622849E+04,0.000000E+00,4.919553E+00,0.000000E+00,5.839270E+05,0.000000E+00,5.108901E+01,3.408345E+04,6.548744E+04,1.152572E+00,5.729635E+00,9.788719E+03,1.160287E+04,3.309989E-01,1.015205E+00,6.588311E+03,7.841400E+03,2.227789E-01,6.860908E-01,9.539601E+03,1.054330E+04,3.225751E-01,9.224985E-01,6.570076E+03,1.688534E+04,2.221623E-01,1.477387E+00,1.159052E+05,1.264595E+05,3.919260E+00,1.106467E+01,7.624447E+04,8.391119E+04,2.578153E+00,7.341877E+00,1.144717E+05,1.110792E+05,3.870786E+00,9.718994E+00,7.809472E+04,1.775134E+05,2.640718E+00,1.553158E+01,1.827619E+04,1.354288E+04,6.179990E-01,1.184944E+00,1.186641E+04,8.962162E+03,4.012554E-01,7.841513E-01,1.817629E+04,1.200658E+04,6.146210E-01,1.050529E+00,1.212135E+04,1.827931E+04,4.098759E-01,1.599352E+00 
16:00:00,0.000000E+00,4.471681E+04,0.000000E+00,3.912149E+00,0.000000E+00,5.624112E+04,0.000000E+00,4.920658E+00,0.000000E+00,5.840676E+05,0.000000E+00,5.110131E+01,3.405682E+04,6.564146E+04,1.151672E+00,5.743110E+00,9.788576E+03,1.154841E+04,3.309941E-01,1.010439E+00,6.588220E+03,7.816277E+03,2.227759E-01,6.838926E-01,9.539460E+03,1.052515E+04,3.225703E-01,9.209102E-01,6.569985E+03,1.704953E+04,2.221593E-01,1.491753E+00,1.159038E+05,1.257874E+05,3.919211E+00,1.100586E+01,7.624353E+04,8.358851E+04,2.578121E+00,7.313643E+00,1.144702E+05,1.109058E+05,3.870736E+00,9.703822E+00,7.809378E+04,1.795446E+05,2.640686E+00,1.570929E+01,1.827307E+04,1.349200E+04,6.178935E-01,1.180492E+00,1.186440E+04,8.940948E+03,4.011874E-01,7.822952E-01,1.817316E+04,1.200667E+04,6.145151E-01,1.050536E+00,1.211934E+04,1.849340E+04,4.098081E-01,1.618083E+00 
16:05:00,0.000000E+00,4.472943E+04,0.000000E+00,3.913252E+00,0.000000E+00,5.625279E+04,0.000000E+00,4.921678E+00,0.000000E+00,5.841989E+05,0.000000E+00,5.111280E+01,3.403054E+04,6.579211E+04,1.150783E+00,5.756290E+00,9.788434E+03,1.148560E+04,3.309893E-01,1.004943E+00,6.588129E+03,7.790322E+03,2.227728E-01,6.816216E-01,9.539318E+03,1.050559E+04,3.225656E-01,9.191989E-01,6.569894E+03,1.720391E+04,2.221562E-01,1.505259E+00,1.159023E+05,1.250402E+05,3.919161E+00,1.094048E+01,7.624259E+04,8.325915E+04,2.578089E+00,7.284826E+00,1.144688E+05,1.107171E+05,3.870687E+00,9.687316E+00,7.809284E+04,1.814761E+05,2.640654E+00,1.587828E+01,1.826999E+04,1.343357E+04,6.177895E-01,1.175379E+00,1.186242E+04,8.918835E+03,4.011205E-01,7.803604E-01,1.817007E+04,1.200487E+04,6.144108E-01,1.050378E+00,1.211737E+04,1.869724E+04,4.097413E-01,1.635916E+00 
16:10:00,0.000000E+00,4.474206E+04,0.000000E+00,3.914358E+00,0.000000E+00,5.626347E+04,0.000000E+00,4.922613E+00,0.000000E+00,5.843207E+05,0.000000E+00,5.112345E+01,3.400460E+04,6.593929E+04,1.149906E+00,5.769167E+00,9.788292E+03,1.141598E+04,3.309845E-01,9.988511E-01,6.588038E+03,7.763511E+03,2.227697E-01,6.792758E-01,9.539177E+03,1.048458E+04,3.225608E-01,9.173608E-01,6.569803E+03,1.734827E+04,2.221531E-01,1.517890E+00,1.159009E+05,1.242306E+05,3.919112E+00,1.086964E+01,7.624165E+04,8.292270E+04,2.578058E+00,7.255389E+00,1.144673E+05,1.105127E+05,3.870637E+00,9.669428E+00,7.809190E+04,1.833046E+05,2.640622E+00,1.603825E+01,1.826696E+04,1.336878E+04,6.176871E-01,1.169710E+00,1.186047E+04,8.895772E+03,4.010545E-01,7.783425E-01,1.816703E+04,1.200111E+04,6.143080E-01,1.050050E+00,1.211542E+04,1.889048E+04,4.096755E-01,1.652824E+00 
16:15:00,0.000000E+00,4.475471E+04,0.000000E+00,3.915464E+00,0.000000E+00,5.627317E+04,0.000000E+00,4.923461E+00,0.000000E+00,5.844329E+05,0.000000E+00,5.113327E+01,3.397898E+04,6.608289E+04,1.149040E+00,5.781731E+00,9.788150E+03,1.134297E+04,3.309797E-01,9.924627E-01,6.587948E+03,7.735827E+03,2.227666E-01,6.768536E-01,9.539036E+03,1.046210E+04,3.225560E-01,9.153932E-01,6.569713E+03,1.748217E+04,2.221501E-01,1.529605E+00,1.158994E+05,1.233909E+05,3.919063E+00,1.079617E+01,7.624071E+04,8.257893E+04,2.578026E+00,7.225310E+00,1.144659E+05,1.102921E+05,3.870588E+00,9.650128E+00,7.809096E+04,1.850244E+05,2.640591E+00,1.618873E+01,1.826398E+04,1.330072E+04,6.175861E-01,1.163755E+00,1.185855E+04,8.871724E+03,4.009895E-01,7.762384E-01,1.816404E+04,1.199536E+04,6.142067E-01,1.049546E+00,1.211350E+04,1.907259E+04,4.096106E-01,1.668757E+00 
16:20:00,0.000000E+00,4.476735E+04,0.000000E+00,3.916570E+00,0.000000E+00,5.628187E+04,0.000000E+00,4.924223E+00,0.000000E+00,5.845355E+05,0.000000E+00,5.114224E+01,3.395370E+04,6.622281E+04,1.148185E+00,5.793972E+00,9.788009E+03,1.126602E+04,3.309749E-01,9.857300E-01,6.587857E+03,7.703528E+03,2.227636E-01,6.740275E-01,9.538895E+03,1.043390E+04,3.225512E-01,9.129257E-01,6.569622E+03,1.761145E+04,2.221470E-01,1.540915E+00,1.158980E+05,1.225128E+05,3.919014E+00,1.071934E+01,7.623978E+04,8.219114E+04,2.577994E+00,7.191381E+00,1.144644E+05,1.100139E+05,3.870539E+00,9.625781E+00,7.809002E+04,1.866911E+05,2.640559E+00,1.633454E+01,1.826103E+04,1.322843E+04,6.174866E-01,1.157430E+00,1.185665E+04,8.843003E+03,4.009254E-01,7.737254E-01,1.816109E+04,1.198339E+04,6.141069E-01,1.048499E+00,1.211161E+04,1.924903E+04,4.095467E-01,1.684193E+00 
16:25:00,0.000000E+00,4.477997E+04,0.000000E+00,3.917674E+00,0.000000E+00,5.628954E+04,0.000000E+00,4.924893E+00,0.000000E+00,5.846278E+05,0.000000E+00,5.115032E+01,3.392874E+04,6.635889E+04,1.147341E+00,5.805878E+00,9.787867E+03,1.119164E+04,3.309701E-01,9.792217E-01,6.587766E+03,7.668904E+03,2.227605E-01,6.709980E-01,9.538754E+03,1.040663E+04,3.225465E-01,9.105400E-01,6.569532E+03,1.773128E+04,2.221439E-01,1.551400E+00,1.158965E+05,1.216566E+05,3.918965E+00,1.064443E+01,7.623884E+04,8.178108E+04,2.577963E+00,7.155502E+00,1.144629E+05,1.097414E+05,3.870489E+00,9.601941E+00,7.808908E+04,1.882588E+05,2.640527E+00,1.647171E+01,1.825813E+04,1.315786E+04,6.173885E-01,1.151255E+00,1.185478E+04,8.811754E+03,4.008622E-01,7.709912E-01,1.815817E+04,1.197150E+04,6.140085E-01,1.047459E+00,1.210974E+04,1.941533E+04,4.094836E-01,1.698743E+00 
16:30:00,0.000000E+00,4.479256E+04,0.000000E+00,3.918776E+00,0.000000E+00,5.629619E+04,0.000000E+00,4.925476E+00,0.000000E+00,5.847101E+05,0.000000E+00,5.115752E+01,3.390409E+04,6.649106E+04,1.146507E+00,5.817441E+00,9.787726E+03,1.112260E+04,3.309653E-01,9.731808E-01,6.587676E+03,7.632803E+03,2.227575E-01,6.678393E-01,9.538613E+03,1.038381E+04,3.225417E-01,9.085436E-01,6.569441E+03,1.783919E+04,2.221409E-01,1.560840E+00,1.158951E+05,1.208497E+05,3.918916E+00,1.057383E+01,7.623791E+04,8.135745E+04,2.577931E+00,7.118436E+00,1.144615E+05,1.095085E+05,3.870440E+00,9.581559E+00,7.808814E+04,1.896958E+05,2.640496E+00,1.659743E+01,1.825527E+04,1.309171E+04,6.172919E-01,1.145468E+00,1.185294E+04,8.778864E+03,4.008000E-01,7.681134E-01,1.815531E+04,1.196309E+04,6.139115E-01,1.046722E+00,1.210791E+04,1.956891E+04,4.094215E-01,1.712180E+00 
16:35:00,0.000000E+00,4.480510E+04,0.000000E+00,3.919873E+00,0.000000E+00,5.630199E+04,0.000000E+00,4.925982E+00,0.000000E+00,5.847837E+05,0.000000E+00,5.116396E+01,3.387976E+04,6.661935E+04,1.145684E+00,5.828665E+00,9.787585E+03,1.106015E+04,3.309605E-01,9.677169E-01,6.587586E+03,7.595651E+03,2.227544E-01,6.645885E-01,9.538473E+03,1.036799E+04,3.225370E-01,9.071595E-01,6.569351E+03,1.793136E+04,2.221378E-01,1.568904E+00,1.158936E+05,1.201043E+05,3.918867E+00,1.050861E+01,7.623697E+04,8.092453E+04,2.577899E+00,7.080556E+00,1.144600E+05,1.093353E+05,3.870391E+00,9.566409E+00,7.808721E+04,1.909777E+05,2.640464E+00,1.670958E+01,1.825246E+04,1.303120E+04,6.171966E-01,1.140173E+00,1.185113E+04,8.744759E+03,4.007387E-01,7.651293E-01,1.815248E+04,1.196083E+04,6.138158E-01,1.046525E+00,1.210610E+04,1.970585E+04,4.093603E-01,1.724161E+00 
16:40:00,0.000000E+00,4.481758E+04,0.000000E+00,3.920965E+00,0.000000E+00,5.630743E+04,0.000000E+00,4.926459E+00,0.000000E+00,5.848538E+05,0.000000E+00,5.117009E+01,3.385654E+04,6.674419E+04,1.144899E+00,5.839587E+00,9.787448E+03,1.100414E+04,3.309559E-01,9.628162E-01,6.587498E+03,7.557554E+03,2.227515E-01,6.612552E-01,9.538337E+03,1.035870E+04,3.225324E-01,9.063464E-01,6.569264E+03,1.799384E+04,2.221349E-01,1.574371E+00,1.158922E+05,1.194193E+05,3.918820E+00,1.044867E+01,7.623607E+04,8.048338E+04,2.577869E+00,7.041957E+00,1.144586E+05,1.092280E+05,3.870343E+00,9.557020E+00,7.808630E+04,1.919499E+05,2.640433E+00,1.679464E+01,1.824976E+04,1.297622E+04,6.171055E-01,1.135363E+00,1.184939E+04,8.709546E+03,4.006800E-01,7.620483E-01,1.814977E+04,1.196436E+04,6.137244E-01,1.046833E+00,1.210437E+04,1.981175E+04,4.093018E-01,1.733426E+00 
16:45:00,0.000000E+00,4.482999E+04,0.000000E+00,3.922050E+00,0.000000E+00,5.631404E+04,0.000000E+00,4.927037E+00,0.000000E+00,5.849352E+05,0.000000E+00,5.117721E+01,3.383349E+04,6.686707E+04,1.144120E+00,5.850337E+00,9.787313E+03,1.095310E+04,3.309514E-01,9.583508E-01,6.587412E+03,7.518583E+03,2.227485E-01,6.578454E-01,9.538203E+03,1.035579E+04,3.225278E-01,9.060922E-01,6.569177E+03,1.802614E+04,2.221319E-01,1.577196E+00,1.158908E+05,1.187816E+05,3.918773E+00,1.039288E+01,7.623517E+04,8.003458E+04,2.577838E+00,7.002689E+00,1.144572E+05,1.091837E+05,3.870296E+00,9.553143E+00,7.808540E+04,1.926073E+05,2.640403E+00,1.685214E+01,1.824710E+04,1.292551E+04,6.170154E-01,1.130926E+00,1.184768E+04,8.673278E+03,4.006220E-01,7.588750E-01,1.814710E+04,1.197368E+04,6.136340E-01,1.047649E+00,1.210266E+04,1.988608E+04,4.092440E-01,1.739928E+00 
16:50:00,0.000000E+00,4.484230E+04,0.000000E+00,3.923127E+00,0.000000E+00,5.632383E+04,0.000000E+00,4.927893E+00,0.000000E+00,5.850484E+05,0.000000E+00,5.118712E+01,3.381129E+04,6.698997E+04,1.143369E+00,5.861090E+00,9.787182E+03,1.090932E+04,3.309469E-01,9.545203E-01,6.587328E+03,7.482519E+03,2.227457E-01,6.546899E-01,9.538072E+03,1.036246E+04,3.225234E-01,9.066758E-01,6.569093E+03,1.802437E+04,2.221291E-01,1.577040E+00,1.158895E+05,1.182148E+05,3.918727E+00,1.034328E+01,7.623430E+04,7.961501E+04,2.577809E+00,6.965979E+00,1.144559E+05,1.092334E+05,3.870250E+00,9.557501E+00,7.808453E+04,1.929144E+05,2.640373E+00,1.687901E+01,1.824453E+04,1.288145E+04,6.169286E-01,1.127071E+00,1.184603E+04,8.639651E+03,4.005662E-01,7.559328E-01,1.814453E+04,1.199205E+04,6.135470E-01,1.049257E+00,1.210101E+04,1.992530E+04,4.091882E-01,1.743359E+00 
16:55:00,0.000000E+00,4.485450E+04,0.000000E+00,3.924194E+00,0.000000E+00,5.633878E+04,0.000000E+00,4.929202E+00,0.000000E+00,5.852133E+05,0.000000E+00,5.120154E+01,3.378913E+04,6.711487E+04,1.142619E+00,5.872017E+00,9.787051E+03,1.086777E+04,3.309425E-01,9.508847E-01,6.587245E+03,7.447093E+03,2.227429E-01,6.515903E-01,9.537942E+03,1.037041E+04,3.225190E-01,9.073717E-01,6.569010E+03,1.799411E+04,2.221263E-01,1.574391E+00,1.158881E+05,1.176715E+05,3.918681E+00,1.029575E+01,7.623342E+04,7.920300E+04,2.577779E+00,6.929930E+00,1.144545E+05,1.092991E+05,3.870204E+00,9.563246E+00,7.808365E+04,1.929235E+05,2.640344E+00,1.687979E+01,1.824198E+04,1.283937E+04,6.168425E-01,1.123390E+00,1.184439E+04,8.606512E+03,4.005108E-01,7.530333E-01,1.814197E+04,1.201177E+04,6.134605E-01,1.050982E+00,1.209937E+04,1.993455E+04,4.091329E-01,1.744167E+00 
17:00:00,0.000000E+00,4.486655E+04,0.000000E+00,3.925249E+00,0.000000E+00,5.636049E+04,0.000000E+00,4.931101E+00,0.000000E+00,5.854459E+05,0.000000E+00,5.122189E+01,3.376773E+04,6.724334E+04,1.141896E+00,5.883257E+00,9.786924E+03,1.082667E+04,3.309382E-01,9.472898E-01,6.587163E+03,7.411473E+03,2.227401E-01,6.484738E-01,9.537815E+03,1.037441E+04,3.225147E-01,9.077218E-01,6.568928E+03,1.793804E+04,2.221235E-01,1.569485E+00,1.158868E+05,1.171337E+05,3.918637E+00,1.024870E+01,7.623257E+04,7.878985E+04,2.577750E+00,6.893781E+00,1.144532E+05,1.093313E+05,3.870158E+00,9.566068E+00,7.808280E+04,1.926663E+05,2.640315E+00,1.685729E+01,1.823952E+04,1.279740E+04,6.167593E-01,1.119718E+00,1.184281E+04,8.572964E+03,4.004572E-01,7.500980E-01,1.813950E+04,1.202790E+04,6.133770E-01,1.052394E+00,1.209779E+04,1.991644E+04,4.090795E-01,1.742582E+00 
17:05:00,0.000000E+00,4.487843E+04,0.000000E+00,3.926288E+00,0.000000E+00,5.639008E+04,0.000000E+00,4.933690E+00,0.000000E+00,5.857574E+05,0.000000E+00,5.124915E+01,3.374724E+04,6.737646E+04,1.141203E+00,5.894904E+00,9.786802E+03,1.078515E+04,3.309341E-01,9.436567E-01,6.587085E+03,7.375249E+03,2.227375E-01,6.453044E-01,9.537693E+03,1.037024E+04,3.225106E-01,9.073573E-01,6.568850E+03,1.785982E+04,2.221209E-01,1.562640E+00,1.158855E+05,1.165924E+05,3.918593E+00,1.020134E+01,7.623175E+04,7.837126E+04,2.577723E+00,6.857157E+00,1.144519E+05,1.092949E+05,3.870115E+00,9.562890E+00,7.808197E+04,1.921633E+05,2.640287E+00,1.681326E+01,1.823717E+04,1.275462E+04,6.166796E-01,1.115975E+00,1.184129E+04,8.538565E+03,4.004060E-01,7.470883E-01,1.813714E+04,1.203630E+04,6.132971E-01,1.053129E+00,1.209628E+04,1.987450E+04,4.090284E-01,1.738911E+00 
17:10:00,0.000000E+00,4.489008E+04,0.000000E+00,3.927307E+00,0.000000E+00,5.642793E+04,0.000000E+00,4.937002E+00,0.000000E+00,5.861518E+05,0.000000E+00,5.128366E+01,3.372664E+04,6.751456E+04,1.140506E+00,5.906987E+00,9.786679E+03,1.074279E+04,3.309299E-01,9.399505E-01,6.587007E+03,7.338314E+03,2.227348E-01,6.420728E-01,9.537571E+03,1.035690E+04,3.225065E-01,9.061900E-01,6.568772E+03,1.777294E+04,2.221182E-01,1.555038E+00,1.158843E+05,1.160436E+05,3.918550E+00,1.015333E+01,7.623092E+04,7.794604E+04,2.577695E+00,6.819953E+00,1.144506E+05,1.091708E+05,3.870072E+00,9.552028E+00,7.808114E+04,1.915603E+05,2.640259E+00,1.676049E+01,1.823481E+04,1.271061E+04,6.166000E-01,1.112125E+00,1.183978E+04,8.503186E+03,4.003548E-01,7.439928E-01,1.813477E+04,1.203602E+04,6.132172E-01,1.053105E+00,1.209477E+04,1.982219E+04,4.089773E-01,1.734334E+00 
17:15:00,0.000000E+00,4.490147E+04,0.000000E+00,3.928304E+00,0.000000E+00,5.647317E+04,0.000000E+00,4.940960E+00,0.000000E+00,5.866204E+05,0.000000E+00,5.132466E+01,3.370676E+04,6.765667E+04,1.139834E+00,5.919420E+00,9.786560E+03,1.069930E+04,3.309259E-01,9.361455E-01,6.586930E+03,7.300593E+03,2.227322E-01,6.387723E-01,9.537452E+03,1.033333E+04,3.225025E-01,9.041275E-01,6.568695E+03,1.767728E+04,2.221157E-01,1.546668E+00,1.158830E+05,1.154847E+05,3.918508E+00,1.010442E+01,7.623011E+04,7.751344E+04,2.577667E+00,6.782103E+00,1.144493E+05,1.089512E+05,3.870029E+00,9.532813E+00,7.808034E+04,1.908532E+05,2.640232E+00,1.669862E+01,1.823254E+04,1.266509E+04,6.165232E-01,1.108141E+00,1.183831E+04,8.466741E+03,4.003054E-01,7.408041E-01,1.813250E+04,1.202591E+04,6.131401E-01,1.052220E+00,1.209331E+04,1.975921E+04,4.089280E-01,1.728823E+00 
17:20:00,0.000000E+00,4.491254E+04,0.000000E+00,3.929272E+00,0.000000E+00,5.652410E+04,0.000000E+00,4.945417E+00,0.000000E+00,5.871460E+05,0.000000E+00,5.137065E+01,3.368685E+04,6.780097E+04,1.139161E+00,5.932045E+00,9.786440E+03,1.065442E+04,3.309218E-01,9.322185E-01,6.586853E+03,7.262017E+03,2.227297E-01,6.353971E-01,9.537333E+03,1.029971E+04,3.224984E-01,9.011859E-01,6.568619E+03,1.756938E+04,2.221131E-01,1.537227E+00,1.158817E+05,1.149130E+05,3.918465E+00,1.005440E+01,7.622930E+04,7.707276E+04,2.577640E+00,6.743545E+00,1.144481E+05,1.086386E+05,3.869986E+00,9.505456E+00,7.807952E+04,1.900026E+05,2.640204E+00,1.662419E+01,1.823028E+04,1.261777E+04,6.164466E-01,1.104002E+00,1.183686E+04,8.429157E+03,4.002562E-01,7.375157E-01,1.813023E+04,1.200626E+04,6.130634E-01,1.050500E+00,1.209186E+04,1.968167E+04,4.088789E-01,1.722038E+00 
17:25:00,0.000000E+00,4.492325E+04,0.000000E+00,3.930209E+00,0.000000E+00,5.657891E+04,0.000000E+00,4.950212E+00,0.000000E+00,5.877105E+05,0.000000E+00,5.142004E+01,3.366767E+04,6.794551E+04,1.138512E+00,5.944690E+00,9.786323E+03,1.060791E+04,3.309179E-01,9.281495E-01,6.586778E+03,7.222529E+03,2.227271E-01,6.319421E-01,9.537216E+03,1.025725E+04,3.224945E-01,8.974700E-01,6.568544E+03,1.744671E+04,2.221105E-01,1.526494E+00,1.158805E+05,1.143263E+05,3.918424E+00,1.000307E+01,7.622850E+04,7.662341E+04,2.577613E+00,6.704229E+00,1.144468E+05,1.082447E+05,3.869944E+00,9.470991E+00,7.807872E+04,1.889799E+05,2.640177E+00,1.653471E+01,1.822810E+04,1.256845E+04,6.163730E-01,1.099686E+00,1.183546E+04,8.390369E+03,4.002088E-01,7.341218E-01,1.812804E+04,1.197808E+04,6.129894E-01,1.048034E+00,1.209046E+04,1.958669E+04,4.088317E-01,1.713728E+00 
17:30:00,0.000000E+00,4.493355E+04,0.000000E+00,3.931110E+00,0.000000E+00,5.663587E+04,0.000000E+00,4.955196E+00,0.000000E+00,5.882965E+05,0.000000E+00,5.147131E+01,3.364845E+04,6.808845E+04,1.137862E+00,5.957197E+00,9.786205E+03,1.055956E+04,3.309139E-01,9.239190E-01,6.586703E+03,7.182073E+03,2.227246E-01,6.284023E-01,9.537099E+03,1.020763E+04,3.224905E-01,8.931286E-01,6.568468E+03,1.730709E+04,2.221080E-01,1.514278E+00,1.158793E+05,1.137226E+05,3.918382E+00,9.950249E+00,7.622770E+04,7.616481E+04,2.577586E+00,6.664105E+00,1.144456E+05,1.077852E+05,3.869902E+00,9.430781E+00,7.807792E+04,1.877609E+05,2.640150E+00,1.642805E+01,1.822593E+04,1.251689E+04,6.162995E-01,1.095174E+00,1.183406E+04,8.350312E+03,4.001616E-01,7.306170E-01,1.812586E+04,1.194290E+04,6.129158E-01,1.044956E+00,1.208907E+04,1.947185E+04,4.087846E-01,1.703680E+00 
17:35:00,0.000000E+00,4.494341E+04,0.000000E+00,3.931973E+00,0.000000E+00,5.669343E+04,0.000000E+00,4.960232E+00,0.000000E+00,5.888885E+05,0.000000E+00,5.152311E+01,3.362904E+04,6.822815E+04,1.137206E+00,5.969419E+00,9.786085E+03,1.050961E+04,3.309098E-01,9.195483E-01,6.586626E+03,7.140899E+03,2.227220E-01,6.247998E-01,9.536978E+03,1.015337E+04,3.224864E-01,8.883804E-01,6.568391E+03,1.714892E+04,2.221054E-01,1.500438E+00,1.158780E+05,1.131044E+05,3.918339E+00,9.896161E+00,7.622688E+04,7.569959E+04,2.577558E+00,6.623399E+00,1.144443E+05,1.072835E+05,3.869859E+00,9.386883E+00,7.807710E+04,1.863282E+05,2.640122E+00,1.630270E+01,1.822375E+04,1.246335E+04,6.162258E-01,1.090490E+00,1.183266E+04,8.309246E+03,4.001142E-01,7.270240E-01,1.812367E+04,1.190302E+04,6.128418E-01,1.041466E+00,1.208767E+04,1.933541E+04,4.087373E-01,1.691742E+00 
17:40:00,0.000000E+00,4.495280E+04,0.000000E+00,3.932794E+00,0.000000E+00,5.675021E+04,0.000000E+00,4.965200E+00,0.000000E+00,5.894728E+05,0.000000E+00,5.157424E+01,3.360962E+04,6.836313E+04,1.136549E+00,5.981228E+00,9.785962E+03,1.045786E+04,3.309057E-01,9.150209E-01,6.586547E+03,7.098969E+03,2.227193E-01,6.211311E-01,9.536856E+03,1.009668E+04,3.224823E-01,8.834202E-01,6.568312E+03,1.697041E+04,2.221027E-01,1.484820E+00,1.158767E+05,1.124701E+05,3.918295E+00,9.840661E+00,7.622605E+04,7.522742E+04,2.577530E+00,6.582087E+00,1.144430E+05,1.067608E+05,3.869814E+00,9.341143E+00,7.807626E+04,1.846648E+05,2.640094E+00,1.615715E+01,1.822157E+04,1.240767E+04,6.161522E-01,1.085619E+00,1.183126E+04,8.267141E+03,4.000668E-01,7.233400E-01,1.812149E+04,1.186045E+04,6.127679E-01,1.037741E+00,1.208628E+04,1.917571E+04,4.086901E-01,1.677768E+00 
17:45:00,0.000000E+00,4.496170E+04,0.000000E+00,3.933573E+00,0.000000E+00,5.680499E+04,0.000000E+00,4.969993E+00,0.000000E+00,5.900371E+05,0.000000E+00,5.162361E+01,3.359028E+04,6.849206E+04,1.135895E+00,5.992509E+00,9.785837E+03,1.040414E+04,3.309014E-01,9.103203E-01,6.586467E+03,7.056240E+03,2.227166E-01,6.173926E-01,9.536731E+03,1.003978E+04,3.224781E-01,8.784410E-01,6.568232E+03,1.676992E+04,2.221000E-01,1.467277E+00,1.158754E+05,1.118177E+05,3.918251E+00,9.783581E+00,7.622520E+04,7.474786E+04,2.577501E+00,6.540127E+00,1.144417E+05,1.062360E+05,3.869770E+00,9.295230E+00,7.807541E+04,1.827534E+05,2.640065E+00,1.598991E+01,1.821941E+04,1.234965E+04,6.160790E-01,1.080542E+00,1.182987E+04,8.223945E+03,4.000198E-01,7.195605E-01,1.811932E+04,1.181736E+04,6.126945E-01,1.033970E+00,1.208489E+04,1.899099E+04,4.086432E-01,1.661606E+00 
17:50:00,0.000000E+00,4.497008E+04,0.000000E+00,3.934306E+00,0.000000E+00,5.685665E+04,0.000000E+00,4.974513E+00,0.000000E+00,5.905703E+05,0.000000E+00,5.167025E+01,3.357105E+04,6.861378E+04,1.135245E+00,6.003158E+00,9.785710E+03,1.034828E+04,3.308971E-01,9.054328E-01,6.586386E+03,7.012697E+03,2.227138E-01,6.135827E-01,9.536604E+03,9.984955E+03,3.224738E-01,8.736441E-01,6.568151E+03,1.654667E+04,2.220972E-01,1.447744E+00,1.158741E+05,1.111457E+05,3.918206E+00,9.724781E+00,7.622434E+04,7.426069E+04,2.577472E+00,6.497503E+00,1.144403E+05,1.057312E+05,3.869725E+00,9.251058E+00,7.807456E+04,1.805873E+05,2.640036E+00,1.580039E+01,1.821726E+04,1.228913E+04,6.160063E-01,1.075246E+00,1.182849E+04,8.179634E+03,3.999731E-01,7.156835E-01,1.811716E+04,1.177556E+04,6.126216E-01,1.030313E+00,1.208351E+04,1.878055E+04,4.085966E-01,1.643193E+00 
17:55:00,0.000000E+00,4.497794E+04,0.000000E+00,3.934994E+00,0.000000E+00,5.690422E+04,0.000000E+00,4.978675E+00,0.000000E+00,5.910625E+05,0.000000E+00,5.171333E+01,3.355197E+04,6.872728E+04,1.134600E+00,6.013088E+00,9.785582E+03,1.029002E+04,3.308928E-01,9.003351E-01,6.586304E+03,6.968243E+03,2.227111E-01,6.096932E-01,9.536477E+03,9.933725E+03,3.224695E-01,8.691615E-01,6.568069E+03,1.629854E+04,2.220945E-01,1.426033E+00,1.158727E+05,1.104512E+05,3.918160E+00,9.664020E+00,7.622348E+04,7.376491E+04,2.577443E+00,6.454124E+00,1.144390E+05,1.052592E+05,3.869679E+00,9.209761E+00,7.807369E+04,1.781468E+05,2.640007E+00,1.558685E+01,1.821512E+04,1.222581E+04,6.159342E-01,1.069707E+00,1.182712E+04,8.134104E+03,3.999268E-01,7.116998E-01,1.811502E+04,1.173640E+04,6.125492E-01,1.026887E+00,1.208215E+04,1.854244E+04,4.085504E-01,1.622359E+00 
18:00:00,0.000000E+00,4.498526E+04,0.000000E+00,3.935634E+00,0.000000E+00,5.694674E+04,0.000000E+00,4.982395E+00,0.000000E+00,5.915043E+05,0.000000E+00,5.175197E+01,3.353306E+04,6.883147E+04,1.133960E+00,6.022203E+00,9.785453E+03,1.022915E+04,3.308885E-01,8.950098E-01,6.586221E+03,6.922832E+03,2.227083E-01,6.057198E-01,9.536348E+03,9.887257E+03,3.224651E-01,8.650958E-01,6.567987E+03,1.602393E+04,2.220917E-01,1.402007E+00,1.158714E+05,1.097324E+05,3.918115E+00,9.601123E+00,7.622261E+04,7.325997E+04,2.577414E+00,6.409944E+00,1.144376E+05,1.048306E+05,3.869633E+00,9.172253E+00,7.807282E+04,1.754175E+05,2.639977E+00,1.534806E+01,1.821301E+04,1.215950E+04,6.158628E-01,1.063904E+00,1.182576E+04,8.087295E+03,3.998809E-01,7.076042E-01,1.811290E+04,1.170088E+04,6.124776E-01,1.023779E+00,1.208079E+04,1.827522E+04,4.085046E-01,1.598979E+00 
18:05:00,0.000000E+00,4.499203E+04,0.000000E+00,3.936226E+00,0.000000E+00,5.698330E+04,0.000000E+00,4.985594E+00,0.000000E+00,5.918863E+05,0.000000E+00,5.178540E+01,3.351431E+04,6.892536E+04,1.133326E+00,6.030418E+00,1.021872E+04,1.016440E+04,3.455395E-01,8.893441E-01,6.875066E+03,6.875679E+03,2.324757E-01,6.015942E-01,9.969617E+03,9.845157E+03,3.371163E-01,8.614122E-01,6.856831E+03,1.572053E+04,2.318591E-01,1.375460E+00,1.202194E+05,1.089756E+05,4.065146E+00,9.534908E+00,7.912131E+04,7.273770E+04,2.675435E+00,6.364248E+00,1.187856E+05,1.044396E+05,4.016664E+00,9.138046E+00,8.097150E+04,1.723782E+05,2.737998E+00,1.508213E+01,1.864768E+04,1.208879E+04,6.305618E-01,1.057718E+00,1.211559E+04,8.038370E+03,4.096819E-01,7.033235E-01,1.854757E+04,1.166837E+04,6.271764E-01,1.020934E+00,1.237062E+04,1.797673E+04,4.183057E-01,1.572862E+00 
18:10:00,0.000000E+00,4.499824E+04,0.000000E+00,3.936770E+00,0.000000E+00,5.701302E+04,0.000000E+00,4.988194E+00,0.000000E+00,5.921997E+05,0.000000E+00,5.181282E+01,3.353728E+04,6.900798E+04,1.134103E+00,6.037646E+00,1.065227E+04,1.009549E+04,3.602000E-01,8.833144E-01,7.164092E+03,6.826685E+03,2.422490E-01,5.973074E-01,1.040314E+04,9.807352E+03,3.517758E-01,8.581046E-01,7.145858E+03,1.538682E+04,2.416324E-01,1.346262E+00,1.245706E+05,1.081776E+05,4.212282E+00,9.465090E+00,8.202224E+04,7.219675E+04,2.773529E+00,6.316917E+00,1.231370E+05,1.040839E+05,4.163805E+00,9.106921E+00,8.387247E+04,1.690155E+05,2.836093E+00,1.478791E+01,1.908823E+04,1.201333E+04,6.454585E-01,1.051115E+00,1.240922E+04,7.987181E+03,4.196105E-01,6.988446E-01,1.898810E+04,1.163861E+04,6.420726E-01,1.018331E+00,1.266426E+04,1.764565E+04,4.282347E-01,1.543894E+00 
18:15:00,0.000000E+00,4.500389E+04,0.000000E+00,3.937264E+00,0.000000E+00,5.703498E+04,0.000000E+00,4.990115E+00,0.000000E+00,5.924351E+05,0.000000E+00,5.183341E+01,3.367818E+04,6.907831E+04,1.138868E+00,6.043798E+00,1.108649E+04,1.002218E+04,3.748824E-01,8.768999E-01,7.453519E+03,6.775758E+03,2.520353E-01,5.928515E-01,1.083725E+04,9.772783E+03,3.664543E-01,8.550801E-01,7.435286E+03,1.502399E+04,2.514188E-01,1.314516E+00,1.289282E+05,1.073360E+05,4.359622E+00,9.391453E+00,8.492758E+04,7.163614E+04,2.871765E+00,6.267865E+00,1.274953E+05,1.037564E+05,4.311170E+00,9.078269E+00,8.677793E+04,1.653455E+05,2.934333E+00,1.446680E+01,1.954479E+04,1.193286E+04,6.608945E-01,1.044074E+00,1.271319E+04,7.933621E+03,4.298874E-01,6.941583E-01,1.944466E+04,1.161069E+04,6.575085E-01,1.015888E+00,1.296826E+04,1.728359E+04,4.385124E-01,1.512216E+00 
18:20:00,0.000000E+00,4.500898E+04,0.000000E+00,3.937709E+00,0.000000E+00,5.704802E+04,0.000000E+00,4.991255E+00,0.000000E+00,5.925808E+05,0.000000E+00,5.184615E+01,3.396293E+04,6.913507E+04,1.148497E+00,6.048764E+00,1.152045E+04,9.944186E+03,3.895557E-01,8.700759E-01,7.742705E+03,6.722765E+03,2.618134E-01,5.882148E-01,1.127099E+04,9.737019E+03,3.811205E-01,8.519512E-01,7.724473E+03,1.463112E+04,2.611969E-01,1.280142E+00,1.332812E+05,1.064479E+05,4.506806E+00,9.313744E+00,8.782997E+04,7.105444E+04,2.969900E+00,6.216969E+00,1.318498E+05,1.034055E+05,4.458405E+00,9.047576E+00,8.968052E+04,1.613642E+05,3.032475E+00,1.411845E+01,2.001964E+04,1.184707E+04,6.769487E-01,1.036568E+00,1.302896E+04,7.877541E+03,4.405632E-01,6.892516E-01,1.991959E+04,1.157948E+04,6.735656E-01,1.013158E+00,1.328405E+04,1.689019E+04,4.491889E-01,1.477795E+00 
18:25:00,0.000000E+00,4.501349E+04,0.000000E+00,3.938104E+00,0.000000E+00,5.705097E+04,0.000000E+00,4.991514E+00,0.000000E+00,5.926250E+05,0.000000E+00,5.185002E+01,3.438067E+04,6.917695E+04,1.162623E+00,6.052427E+00,1.195564E+04,9.861389E+03,4.042672E-01,8.628314E-01,8.032652E+03,6.667643E+03,2.716149E-01,5.833918E-01,1.170589E+04,9.696819E+03,3.958222E-01,8.484339E-01,8.014422E+03,1.420580E+04,2.709985E-01,1.242928E+00,1.376443E+05,1.055119E+05,4.654294E+00,9.231844E+00,9.073893E+04,7.045097E+04,3.068232E+00,6.164168E+00,1.362147E+05,1.029992E+05,4.605954E+00,9.012026E+00,9.258974E+04,1.570493E+05,3.130814E+00,1.374091E+01,2.051293E+04,1.175580E+04,6.936205E-01,1.028582E+00,1.335665E+04,7.818862E+03,4.516383E-01,6.841174E-01,2.041308E+04,1.154172E+04,6.902444E-01,1.009854E+00,1.361177E+04,1.646317E+04,4.602648E-01,1.440433E+00 
18:30:00,0.000000E+00,4.501744E+04,0.000000E+00,3.938449E+00,0.000000E+00,5.704298E+04,0.000000E+00,4.990814E+00,0.000000E+00,5.925588E+05,0.000000E+00,5.184423E+01,3.491248E+04,6.920300E+04,1.180607E+00,6.054706E+00,1.239175E+04,9.771580E+03,4.190093E-01,8.549733E-01,8.323178E+03,6.608864E+03,2.814354E-01,5.782488E-01,1.214165E+04,9.643632E+03,4.105526E-01,8.437803E-01,8.304952E+03,1.373361E+04,2.808191E-01,1.201613E+00,1.420152E+05,1.045065E+05,4.802033E+00,9.143877E+00,9.365273E+04,6.981067E+04,3.166719E+00,6.108144E+00,1.405871E+05,1.024573E+05,4.753745E+00,8.964606E+00,9.550380E+04,1.522600E+05,3.229309E+00,1.332188E+01,2.102206E+04,1.165684E+04,7.108259E-01,1.019923E+00,1.369459E+04,7.756053E+03,4.630584E-01,6.786218E-01,2.092255E+04,1.148926E+04,7.074613E-01,1.005264E+00,1.394974E+04,1.598850E+04,4.716857E-01,1.398901E+00 
18:35:00,0.000000E+00,4.502083E+04,0.000000E+00,3.938745E+00,0.000000E+00,5.702323E+04,0.000000E+00,4.989086E+00,0.000000E+00,5.923742E+05,0.000000E+00,5.182807E+01,3.554168E+04,6.921233E+04,1.201884E+00,6.055522E+00,1.239527E+04,9.677382E+03,4.191222E-01,8.467312E-01,8.325276E+03,6.548101E+03,2.815021E-01,5.729323E-01,1.214478E+04,9.581114E+03,4.106524E-01,8.383101E-01,8.307053E+03,1.322061E+04,2.808859E-01,1.156727E+00,1.420436E+05,1.034573E+05,4.802919E+00,9.052080E+00,9.367120E+04,6.915003E+04,3.167294E+00,6.050340E+00,1.406165E+05,1.018105E+05,4.754667E+00,8.908016E+00,9.552249E+04,1.470560E+05,3.229890E+00,1.286655E+01,2.110797E+04,1.155289E+04,7.137183E-01,1.010828E+00,1.375010E+04,7.690769E+03,4.649271E-01,6.729097E-01,2.100893E+04,1.142522E+04,7.103694E-01,9.996600E-01,1.400529E+04,1.547198E+04,4.735554E-01,1.353708E+00 
18:40:00,0.000000E+00,4.502364E+04,0.000000E+00,3.938992E+00,0.000000E+00,5.699105E+04,0.000000E+00,4.986270E+00,0.000000E+00,5.920642E+05,0.000000E+00,5.180094E+01,3.621385E+04,6.920417E+04,1.224614E+00,6.054807E+00,1.239919E+04,9.579533E+03,4.192484E-01,8.381696E-01,8.327625E+03,6.485693E+03,2.815771E-01,5.674717E-01,1.214831E+04,9.507822E+03,4.107656E-01,8.318971E-01,8.309405E+03,1.266910E+04,2.809610E-01,1.108473E+00,1.420749E+05,1.023724E+05,4.803901E+00,8.957147E+00,9.369122E+04,6.847270E+04,3.167918E+00,5.991076E+00,1.406482E+05,1.010476E+05,4.755664E+00,8.841266E+00,9.554263E+04,1.414620E+05,3.230517E+00,1.237709E+01,2.119983E+04,1.144466E+04,7.168116E-01,1.001358E+00,1.380945E+04,7.623388E+03,4.669253E-01,6.670141E-01,2.110137E+04,1.134852E+04,7.134825E-01,9.929489E-01,1.406467E+04,1.491605E+04,4.755545E-01,1.305067E+00 
18:45:00,0.000000E+00,4.502589E+04,0.000000E+00,3.939188E+00,0.000000E+00,5.694598E+04,0.000000E+00,4.982326E+00,0.000000E+00,5.916241E+05,0.000000E+00,5.176243E+01,3.684299E+04,6.917794E+04,1.245890E+00,6.052511E+00,1.240304E+04,9.478485E+03,4.193724E-01,8.293281E-01,8.329947E+03,6.421714E+03,2.816513E-01,5.618737E-01,1.215183E+04,9.420372E+03,4.108788E-01,8.242453E-01,8.311731E+03,1.207885E+04,2.810354E-01,1.056828E+00,1.421053E+05,1.012559E+05,4.804857E+00,8.859455E+00,9.371022E+04,6.777934E+04,3.168512E+00,5.930409E+00,1.406781E+05,1.001369E+05,4.756604E+00,8.761579E+00,9.556164E+04,1.354742E+05,3.231110E+00,1.185319E+01,2.128615E+04,1.133260E+04,7.197188E-01,9.915534E-01,1.386522E+04,7.553971E+03,4.688034E-01,6.609403E-01,2.118836E+04,1.125599E+04,7.164125E-01,9.848524E-01,1.412046E+04,1.432020E+04,4.774331E-01,1.252932E+00 
18:50:00,0.000000E+00,4.502756E+04,0.000000E+00,3.939335E+00,0.000000E+00,5.688789E+04,0.000000E+00,4.977243E+00,0.000000E+00,5.910525E+05,0.000000E+00,5.171241E+01,3.739497E+04,6.913343E+04,1.264555E+00,6.048616E+00,1.240767E+04,9.375015E+03,4.195224E-01,8.202748E-01,8.332836E+03,6.356412E+03,2.817445E-01,5.561601E-01,1.215622E+04,9.316283E+03,4.110207E-01,8.151375E-01,8.314621E+03,1.145007E+04,2.811287E-01,1.001813E+00,1.421451E+05,1.001153E+05,4.806127E+00,8.759659E+00,9.373517E+04,6.707229E+04,3.169304E+00,5.868545E+00,1.407164E+05,9.905622E+04,4.757823E+00,8.667016E+00,9.558649E+04,1.290915E+05,3.231898E+00,1.129473E+01,2.136353E+04,1.121747E+04,7.223233E-01,9.814797E-01,1.391522E+04,7.482747E+03,4.704860E-01,6.547085E-01,2.126642E+04,1.114543E+04,7.190399E-01,9.751788E-01,1.417049E+04,1.368413E+04,4.791164E-01,1.197280E+00 
18:55:00,0.000000E+00,4.502865E+04,0.000000E+00,3.939430E+00,0.000000E+00,5.681678E+04,0.000000E+00,4.971021E+00,0.000000E+00,5.903493E+05,0.000000E+00,5.165089E+01,3.787503E+04,6.907055E+04,1.280789E+00,6.043114E+00,1.241152E+04,9.270389E+03,4.196491E-01,8.111203E-01,8.335249E+03,6.290353E+03,2.818237E-01,5.503801E-01,1.215989E+04,9.194375E+03,4.111417E-01,8.044706E-01,8.317037E+03,1.079767E+04,2.812080E-01,9.447303E-01,1.421791E+05,9.896289E+04,4.807235E+00,8.658828E+00,9.375626E+04,6.635702E+04,3.169989E+00,5.805962E+00,1.407484E+05,9.779566E+04,4.758864E+00,8.556717E+00,9.560741E+04,1.224569E+05,3.232576E+00,1.071423E+01,2.143103E+04,1.110050E+04,7.245991E-01,9.712451E-01,1.395882E+04,7.410270E+03,4.719557E-01,6.483670E-01,2.133455E+04,1.101589E+04,7.213371E-01,9.638438E-01,1.421410E+04,1.302190E+04,4.805868E-01,1.139337E+00 
19:00:00,0.000000E+00,4.502914E+04,0.000000E+00,3.939473E+00,0.000000E+00,5.673297E+04,0.000000E+00,4.963687E+00,0.000000E+00,5.895176E+05,0.000000E+00,5.157811E+01,3.829768E+04,6.898953E+04,1.295081E+00,6.036024E+00,1.241484E+04,9.168621E+03,4.197584E-01,8.022159E-01,8.337338E+03,6.225990E+03,2.818924E-01,5.447486E-01,1.216309E+04,9.062224E+03,4.112471E-01,7.929072E-01,8.319126E+03,1.015910E+04,2.812766E-01,8.888575E-01,1.422092E+05,9.783755E+04,4.808220E+00,8.560364E+00,9.377495E+04,6.565757E+04,3.170598E+00,5.744762E+00,1.407767E+05,9.642650E+04,4.759787E+00,8.436915E+00,9.562591E+04,1.159335E+05,3.233178E+00,1.014347E+01,2.149062E+04,1.098566E+04,7.266090E-01,9.611973E-01,1.399728E+04,7.338973E+03,4.732530E-01,6.421288E-01,2.139471E+04,1.087467E+04,7.233663E-01,9.514871E-01,1.425259E+04,1.236948E+04,4.818848E-01,1.082253E+00 
