Time,BASEMENT::Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT::Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM::Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID::Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID::Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
19:05:00,0.000000E+00,4.502902E+04,0.000000E+00,3.939462E+00,0.000000E+00,5.663786E+04,0.000000E+00,4.955365E+00,0.000000E+00,5.885712E+05,0.000000E+00,5.149530E+01,3.867569E+04,6.889173E+04,1.307864E+00,6.027466E+00,1.241772E+04,9.071463E+03,4.198535E-01,7.937149E-01,8.339157E+03,6.164285E+03,2.819522E-01,5.393496E-01,1.216589E+04,8.921789E+03,4.113393E-01,7.806192E-01,8.320946E+03,9.559093E+03,2.813365E-01,8.363600E-01,1.422360E+05,9.675780E+04,4.809098E+00,8.465891E+00,9.379164E+04,6.498402E+04,3.171143E+00,5.685829E+00,1.408020E+05,9.497510E+04,4.760616E+00,8.309918E+00,9.564245E+04,1.097654E+05,3.233718E+00,9.603786E+00,2.154403E+04,1.087474E+04,7.284109E-01,9.514921E-01,1.403175E+04,7.269904E+03,4.744158E-01,6.360856E-01,2.144863E+04,1.072461E+04,7.251856E-01,9.383571E-01,1.428707E+04,1.175126E+04,4.830481E-01,1.028162E+00 
19:10:00,0.000000E+00,4.502828E+04,0.000000E+00,3.939397E+00,0.000000E+00,5.653423E+04,0.000000E+00,4.946298E+00,0.000000E+00,5.875379E+05,0.000000E+00,5.140488E+01,3.901865E+04,6.877999E+04,1.319462E+00,6.017689E+00,1.242025E+04,8.980665E+03,4.199368E-01,7.857706E-01,8.340751E+03,6.106259E+03,2.820046E-01,5.342726E-01,1.216835E+04,8.780006E+03,4.114204E-01,7.682132E-01,8.322540E+03,9.021156E+03,2.813889E-01,7.892933E-01,1.422599E+05,9.574107E+04,4.809882E+00,8.376932E+00,9.380659E+04,6.434656E+04,3.171633E+00,5.630055E+00,1.408248E+05,9.350840E+04,4.761364E+00,8.181582E+00,9.565729E+04,1.041853E+05,3.234203E+00,9.115559E+00,2.159253E+04,1.076963E+04,7.300481E-01,9.422957E-01,1.406305E+04,7.204109E+03,4.754722E-01,6.303288E-01,2.149760E+04,1.057260E+04,7.268384E-01,9.250563E-01,1.431839E+04,1.119062E+04,4.841049E-01,9.791095E-01 
19:15:00,0.000000E+00,4.502692E+04,0.000000E+00,3.939278E+00,0.000000E+00,5.642596E+04,0.000000E+00,4.936824E+00,0.000000E+00,5.864562E+05,0.000000E+00,5.131024E+01,3.933339E+04,6.865831E+04,1.330105E+00,6.007042E+00,1.242248E+04,8.897524E+03,4.200104E-01,7.784962E-01,8.342160E+03,6.052697E+03,2.820510E-01,5.295863E-01,1.217054E+04,8.643886E+03,4.114925E-01,7.563028E-01,8.323950E+03,8.558857E+03,2.814353E-01,7.488451E-01,1.422813E+05,9.480032E+04,4.810587E+00,8.294622E+00,9.382005E+04,6.375311E+04,3.172074E+00,5.578131E+00,1.408455E+05,9.209148E+04,4.762043E+00,8.057603E+00,9.567066E+04,9.932807E+04,3.234642E+00,8.690582E+00,2.163707E+04,1.067165E+04,7.315515E-01,9.337232E-01,1.409179E+04,7.142400E+03,4.764423E-01,6.249297E-01,2.154256E+04,1.042532E+04,7.283560E-01,9.121690E-01,1.434714E+04,1.070120E+04,4.850754E-01,9.362888E-01 
19:20:00,0.000000E+00,4.502493E+04,0.000000E+00,3.939104E+00,0.000000E+00,5.631749E+04,0.000000E+00,4.927333E+00,0.000000E+00,5.853706E+05,0.000000E+00,5.121526E+01,3.962559E+04,6.853155E+04,1.339987E+00,5.995951E+00,1.242447E+04,8.822806E+03,4.200762E-01,7.719590E-01,8.343421E+03,6.004089E+03,2.820925E-01,5.253335E-01,1.217249E+04,8.521010E+03,4.115571E-01,7.455514E-01,8.325211E+03,8.182841E+03,2.814769E-01,7.159466E-01,1.423008E+05,9.394342E+04,4.811227E+00,8.219649E+00,9.383227E+04,6.320866E+04,3.172476E+00,5.530496E+00,1.408644E+05,9.080448E+04,4.762663E+00,7.944994E+00,9.568281E+04,9.530200E+04,3.235041E+00,8.338333E+00,2.167838E+04,1.058163E+04,7.329464E-01,9.258472E-01,1.411845E+04,7.085313E+03,4.773425E-01,6.199350E-01,2.158425E+04,1.029094E+04,7.297640E-01,9.004116E-01,1.437381E+04,1.029409E+04,4.859760E-01,9.006692E-01 
19:25:00,0.000000E+00,4.502233E+04,0.000000E+00,3.938876E+00,0.000000E+00,5.621302E+04,0.000000E+00,4.918193E+00,0.000000E+00,5.843231E+05,0.000000E+00,5.112360E+01,3.989853E+04,6.840407E+04,1.349216E+00,5.984797E+00,1.242627E+04,8.756552E+03,4.201358E-01,7.661622E-01,8.344559E+03,5.960488E+03,2.821301E-01,5.215188E-01,1.217427E+04,8.416163E+03,4.116156E-01,7.363778E-01,8.326349E+03,7.890182E+03,2.815145E-01,6.903420E-01,1.423185E+05,9.317097E+04,4.811811E+00,8.152066E+00,9.384345E+04,6.271390E+04,3.172845E+00,5.487209E+00,1.408817E+05,8.969296E+04,4.763234E+00,7.847740E+00,9.569394E+04,9.208480E+04,3.235408E+00,8.056860E+00,2.171693E+04,1.049965E+04,7.342483E-01,9.186743E-01,1.414333E+04,7.032925E+03,4.781829E-01,6.153514E-01,2.162316E+04,1.017413E+04,7.310778E-01,8.901912E-01,1.439870E+04,9.967345E+03,4.868166E-01,8.720828E-01 
19:30:00,0.000000E+00,4.501913E+04,0.000000E+00,3.938597E+00,0.000000E+00,5.611613E+04,0.000000E+00,4.909715E+00,0.000000E+00,5.833490E+05,0.000000E+00,5.103837E+01,4.015453E+04,6.827963E+04,1.357873E+00,5.973909E+00,1.242792E+04,8.698017E+03,4.201901E-01,7.610410E-01,8.345595E+03,5.921449E+03,2.821644E-01,5.181033E-01,1.217588E+04,8.330382E+03,4.116691E-01,7.288726E-01,8.327386E+03,7.666501E+03,2.815488E-01,6.707729E-01,1.423348E+05,9.247596E+04,4.812350E+00,8.091260E+00,9.385374E+04,6.226461E+04,3.173185E+00,5.447899E+00,1.408977E+05,8.876684E+04,4.763763E+00,7.766711E+00,9.570419E+04,8.954289E+04,3.235746E+00,7.834475E+00,2.175304E+04,1.042501E+04,7.354683E-01,9.121437E-01,1.416665E+04,6.984815E+03,4.789707E-01,6.111422E-01,2.165960E+04,1.007587E+04,7.323089E-01,8.815941E-01,1.442202E+04,9.707968E+03,4.876046E-01,8.493905E-01 
19:35:00,0.000000E+00,4.501537E+04,0.000000E+00,3.938268E+00,0.000000E+00,5.602914E+04,0.000000E+00,4.902104E+00,0.000000E+00,5.824715E+05,0.000000E+00,5.096160E+01,4.039560E+04,6.816075E+04,1.366025E+00,5.963508E+00,1.242942E+04,8.644908E+03,4.202401E-01,7.563946E-01,8.346547E+03,5.885502E+03,2.821959E-01,5.149583E-01,1.217737E+04,8.259047E+03,4.117183E-01,7.226315E-01,8.328338E+03,7.489743E+03,2.815803E-01,6.553094E-01,1.423499E+05,9.183548E+04,4.812850E+00,8.035224E+00,9.386329E+04,6.184608E+04,3.173501E+00,5.411283E+00,1.409125E+05,8.798004E+04,4.764255E+00,7.697874E+00,9.571371E+04,8.746324E+04,3.236061E+00,7.652536E+00,2.178700E+04,1.035539E+04,7.366157E-01,9.060525E-01,1.418859E+04,6.939495E+03,4.797118E-01,6.071772E-01,2.169387E+04,9.991410E+03,7.334666E-01,8.742047E-01,1.444396E+04,9.494834E+03,4.883458E-01,8.307444E-01 
19:40:00,0.000000E+00,4.501109E+04,0.000000E+00,3.937893E+00,0.000000E+00,5.595277E+04,0.000000E+00,4.895422E+00,0.000000E+00,5.816976E+05,0.000000E+00,5.089389E+01,4.062330E+04,6.804830E+04,1.373725E+00,5.953669E+00,1.243082E+04,8.595786E+03,4.202863E-01,7.520971E-01,8.347427E+03,5.851760E+03,2.822251E-01,5.120062E-01,1.217874E+04,8.196897E+03,4.117640E-01,7.171942E-01,8.329219E+03,7.342004E+03,2.816095E-01,6.423848E-01,1.423639E+05,9.123510E+04,4.813317E+00,7.982697E+00,9.387221E+04,6.144949E+04,3.173797E+00,5.376585E+00,1.409264E+05,8.728047E+04,4.764716E+00,7.636671E+00,9.572260E+04,8.567014E+04,3.236356E+00,7.495666E+00,2.181903E+04,1.028932E+04,7.376979E-01,9.002723E-01,1.420928E+04,6.896066E+03,4.804110E-01,6.033775E-01,2.172618E+04,9.915383E+03,7.345584E-01,8.675532E-01,1.446466E+04,9.310339E+03,4.890451E-01,8.146038E-01 
19:45:00,0.000000E+00,4.500631E+04,0.000000E+00,3.937475E+00,0.000000E+00,5.588642E+04,0.000000E+00,4.889618E+00,0.000000E+00,5.810212E+05,0.000000E+00,5.083471E+01,4.083897E+04,6.794177E+04,1.381018E+00,5.944349E+00,1.243211E+04,8.549870E+03,4.203294E-01,7.480800E-01,8.348246E+03,5.819781E+03,2.822523E-01,5.092084E-01,1.218002E+04,8.141099E+03,4.118065E-01,7.123127E-01,8.330038E+03,7.214864E+03,2.816367E-01,6.312623E-01,1.423772E+05,9.066712E+04,4.813756E+00,7.933006E+00,9.388059E+04,6.107053E+04,3.174075E+00,5.343430E+00,1.409395E+05,8.664055E+04,4.765151E+00,7.580686E+00,9.573095E+04,8.408179E+04,3.236634E+00,7.356709E+00,2.184931E+04,1.022603E+04,7.387211E-01,8.947352E-01,1.422885E+04,6.854095E+03,4.810723E-01,5.997054E-01,2.175673E+04,9.844948E+03,7.355907E-01,8.613910E-01,1.448423E+04,9.146264E+03,4.897066E-01,8.002496E-01 
19:50:00,0.000000E+00,4.500110E+04,0.000000E+00,3.937019E+00,0.000000E+00,5.582880E+04,0.000000E+00,4.884576E+00,0.000000E+00,5.804290E+05,0.000000E+00,5.078290E+01,4.104370E+04,6.783973E+04,1.387941E+00,5.935421E+00,1.243332E+04,8.506591E+03,4.203698E-01,7.442937E-01,8.349013E+03,5.789259E+03,2.822778E-01,5.065380E-01,1.218122E+04,8.090200E+03,4.118464E-01,7.078598E-01,8.330805E+03,7.103716E+03,2.816622E-01,6.215388E-01,1.423896E+05,9.012603E+04,4.814171E+00,7.885665E+00,9.388850E+04,6.070627E+04,3.174339E+00,5.311560E+00,1.409518E+05,8.604659E+04,4.765562E+00,7.528722E+00,9.573884E+04,8.265321E+04,3.236897E+00,7.231728E+00,2.187800E+04,1.016495E+04,7.396908E-01,8.893915E-01,1.424740E+04,6.813277E+03,4.816992E-01,5.961342E-01,2.178567E+04,9.778684E+03,7.365688E-01,8.555937E-01,1.450278E+04,8.998033E+03,4.903335E-01,7.872814E-01 
19:55:00,0.000000E+00,4.499548E+04,0.000000E+00,3.936527E+00,0.000000E+00,5.577868E+04,0.000000E+00,4.880192E+00,0.000000E+00,5.799090E+05,0.000000E+00,5.073740E+01,4.123845E+04,6.774107E+04,1.394527E+00,5.926789E+00,1.243447E+04,8.465555E+03,4.204078E-01,7.407035E-01,8.349734E+03,5.759990E+03,2.823019E-01,5.039773E-01,1.218235E+04,8.043330E+03,4.118840E-01,7.037593E-01,8.331526E+03,7.005614E+03,2.816863E-01,6.129565E-01,1.424014E+05,8.960805E+04,4.814566E+00,7.840348E+00,9.389601E+04,6.035480E+04,3.174590E+00,5.280810E+00,1.409636E+05,8.549072E+04,4.765953E+00,7.480091E+00,9.574633E+04,8.135639E+04,3.237147E+00,7.118274E+00,2.190524E+04,1.010572E+04,7.406114E-01,8.842093E-01,1.426501E+04,6.773432E+03,4.822945E-01,5.926481E-01,2.181314E+04,9.715799E+03,7.374973E-01,8.500920E-01,1.452039E+04,8.862808E+03,4.909288E-01,7.754510E-01 
20:00:00,0.000000E+00,4.498950E+04,0.000000E+00,3.936004E+00,0.000000E+00,5.573494E+04,0.000000E+00,4.876365E+00,0.000000E+00,5.794499E+05,0.000000E+00,5.069724E+01,4.142404E+04,6.764479E+04,1.400803E+00,5.918366E+00,1.243554E+04,8.426423E+03,4.204438E-01,7.372799E-01,8.350416E+03,5.731797E+03,2.823246E-01,5.015107E-01,1.218342E+04,7.999805E+03,4.119196E-01,6.999516E-01,8.332208E+03,6.918225E+03,2.817090E-01,6.053115E-01,1.424127E+05,8.911001E+04,4.814942E+00,7.796774E+00,9.390318E+04,6.001448E+04,3.174829E+00,5.251036E+00,1.409747E+05,8.496684E+04,4.766326E+00,7.434258E+00,9.575347E+04,8.016935E+04,3.237385E+00,7.014424E+00,2.193114E+04,1.004803E+04,7.414868E-01,8.791617E-01,1.428176E+04,6.734403E+03,4.828607E-01,5.892334E-01,2.183926E+04,9.655683E+03,7.383802E-01,8.448325E-01,1.453715E+04,8.738365E+03,4.914951E-01,7.645637E-01 
20:05:00,0.000000E+00,4.498321E+04,0.000000E+00,3.935454E+00,0.000000E+00,5.569659E+04,0.000000E+00,4.873010E+00,0.000000E+00,5.790419E+05,0.000000E+00,5.066155E+01,4.160120E+04,6.755000E+04,1.406794E+00,5.910072E+00,1.243656E+04,8.389301E+03,4.204779E-01,7.340321E-01,8.351062E+03,5.704795E+03,2.823462E-01,4.991483E-01,1.218443E+04,7.959485E+03,4.119534E-01,6.964242E-01,8.332855E+03,6.840040E+03,2.817306E-01,5.984715E-01,1.424234E+05,8.863336E+04,4.815302E+00,7.755072E+00,9.391003E+04,5.968669E+04,3.175058E+00,5.222356E+00,1.409854E+05,8.447428E+04,4.766684E+00,7.391164E+00,9.576031E+04,7.907819E+04,3.237614E+00,6.918959E+00,2.195581E+04,9.992047E+03,7.423207E-01,8.742637E-01,1.429772E+04,6.696342E+03,4.834003E-01,5.859034E-01,2.186413E+04,9.598287E+03,7.392211E-01,8.398110E-01,1.455311E+04,8.623299E+03,4.920346E-01,7.544967E-01 
20:10:00,0.000000E+00,4.497663E+04,0.000000E+00,3.934878E+00,0.000000E+00,5.566280E+04,0.000000E+00,4.870054E+00,0.000000E+00,5.786771E+05,0.000000E+00,5.062963E+01,4.176977E+04,6.745595E+04,1.412494E+00,5.901844E+00,1.243753E+04,8.353977E+03,4.205104E-01,7.309416E-01,8.351676E+03,5.678874E+03,2.823668E-01,4.968805E-01,1.218539E+04,7.921951E+03,4.119855E-01,6.931405E-01,8.333469E+03,6.769585E+03,2.817512E-01,5.923078E-01,1.424337E+05,8.817626E+04,4.815647E+00,7.715080E+00,9.391660E+04,5.937047E+04,3.175278E+00,5.194690E+00,1.409957E+05,8.400943E+04,4.767028E+00,7.350496E+00,9.576686E+04,7.806909E+04,3.237834E+00,6.830675E+00,2.197924E+04,9.937607E+03,7.431130E-01,8.695006E-01,1.431289E+04,6.659167E+03,4.839130E-01,5.826508E-01,2.188776E+04,9.543260E+03,7.400200E-01,8.349967E-01,1.456827E+04,8.516222E+03,4.925473E-01,7.451287E-01 
20:15:00,0.000000E+00,4.496980E+04,0.000000E+00,3.934280E+00,0.000000E+00,5.563286E+04,0.000000E+00,4.867435E+00,0.000000E+00,5.783485E+05,0.000000E+00,5.060089E+01,4.193051E+04,6.736206E+04,1.417930E+00,5.893629E+00,1.243846E+04,8.320271E+03,4.205413E-01,7.279927E-01,8.352262E+03,5.653942E+03,2.823864E-01,4.946992E-01,1.218630E+04,7.886870E+03,4.120162E-01,6.900714E-01,8.334055E+03,6.705719E+03,2.817708E-01,5.867205E-01,1.424436E+05,8.773702E+04,4.815979E+00,7.676650E+00,9.392291E+04,5.906498E+04,3.175490E+00,5.167962E+00,1.410055E+05,8.356933E+04,4.767358E+00,7.311992E+00,9.577316E+04,7.713122E+04,3.238045E+00,6.748622E+00,2.200155E+04,9.884554E+03,7.438670E-01,8.648589E-01,1.432733E+04,6.622799E+03,4.844011E-01,5.794689E-01,2.191025E+04,9.490313E+03,7.407803E-01,8.303644E-01,1.458271E+04,8.416046E+03,4.930354E-01,7.363643E-01 
20:20:00,0.000000E+00,4.496274E+04,0.000000E+00,3.933663E+00,0.000000E+00,5.560621E+04,0.000000E+00,4.865104E+00,0.000000E+00,5.780507E+05,0.000000E+00,5.057483E+01,4.208422E+04,6.726785E+04,1.423128E+00,5.885387E+00,1.243934E+04,8.288028E+03,4.205710E-01,7.251719E-01,8.352822E+03,5.629918E+03,2.824052E-01,4.925973E-01,1.218718E+04,7.853954E+03,4.120456E-01,6.871917E-01,8.334615E+03,6.647457E+03,2.817896E-01,5.816234E-01,1.424532E+05,8.731417E+04,4.816300E+00,7.639655E+00,9.392900E+04,5.876945E+04,3.175695E+00,5.142106E+00,1.410151E+05,8.315136E+04,4.767678E+00,7.275425E+00,9.577925E+04,7.625519E+04,3.238250E+00,6.671979E+00,2.202283E+04,9.832755E+03,7.445865E-01,8.603268E-01,1.434111E+04,6.587171E+03,4.848669E-01,5.763517E-01,2.193171E+04,9.439194E+03,7.415056E-01,8.258920E-01,1.459649E+04,8.321828E+03,4.935012E-01,7.281212E-01 
20:25:00,0.000000E+00,4.495549E+04,0.000000E+00,3.933028E+00,0.000000E+00,5.558235E+04,0.000000E+00,4.863016E+00,0.000000E+00,5.777789E+05,0.000000E+00,5.055106E+01,4.223148E+04,6.717296E+04,1.428107E+00,5.877085E+00,1.244019E+04,8.257125E+03,4.205995E-01,7.224682E-01,8.353361E+03,5.606738E+03,2.824232E-01,4.905693E-01,1.218802E+04,7.822974E+03,4.120739E-01,6.844814E-01,8.335154E+03,6.594035E+03,2.818077E-01,5.769498E-01,1.424625E+05,8.690654E+04,4.816611E+00,7.603991E+00,9.393491E+04,5.848327E+04,3.175893E+00,5.117067E+00,1.410243E+05,8.275347E+04,4.767987E+00,7.240614E+00,9.578514E+04,7.543364E+04,3.238448E+00,6.600102E+00,2.204317E+04,9.782103E+03,7.452741E-01,8.558952E-01,1.435428E+04,6.552231E+03,4.853122E-01,5.732947E-01,2.195221E+04,9.389710E+03,7.421987E-01,8.215625E-01,1.460966E+04,8.232833E+03,4.939464E-01,7.203351E-01 
20:30:00,0.000000E+00,4.494806E+04,0.000000E+00,3.932378E+00,0.000000E+00,5.556087E+04,0.000000E+00,4.861137E+00,0.000000E+00,5.775295E+05,0.000000E+00,5.052924E+01,4.237275E+04,6.707711E+04,1.432885E+00,5.868699E+00,1.244101E+04,8.227450E+03,4.206270E-01,7.198719E-01,8.353880E+03,5.584342E+03,2.824407E-01,4.886098E-01,1.218884E+04,7.793727E+03,4.121011E-01,6.819227E-01,8.335674E+03,6.544774E+03,2.818251E-01,5.726401E-01,1.424714E+05,8.651306E+04,4.816913E+00,7.569565E+00,9.394065E+04,5.820588E+04,3.176086E+00,5.092798E+00,1.410332E+05,8.237381E+04,4.768288E+00,7.207398E+00,9.579087E+04,7.466001E+04,3.238640E+00,6.532417E+00,2.206263E+04,9.732508E+03,7.459321E-01,8.515560E-01,1.436689E+04,6.517933E+03,4.857384E-01,5.702938E-01,2.197183E+04,9.341685E+03,7.428619E-01,8.173608E-01,1.462226E+04,8.148412E+03,4.943725E-01,7.129490E-01 
20:35:00,0.000000E+00,4.494047E+04,0.000000E+00,3.931715E+00,0.000000E+00,5.554143E+04,0.000000E+00,4.859437E+00,0.000000E+00,5.772991E+05,0.000000E+00,5.050909E+01,4.250847E+04,6.698010E+04,1.437474E+00,5.860212E+00,1.244180E+04,8.198529E+03,4.206535E-01,7.173416E-01,8.354382E+03,5.562423E+03,2.824575E-01,4.866921E-01,1.218962E+04,7.765668E+03,4.121275E-01,6.794679E-01,8.336176E+03,6.498876E+03,2.818420E-01,5.686247E-01,1.424802E+05,8.612876E+04,4.817208E+00,7.535942E+00,9.394624E+04,5.793412E+04,3.176274E+00,5.069021E+00,1.410419E+05,8.200686E+04,4.768582E+00,7.175294E+00,9.579645E+04,7.392625E+04,3.238828E+00,6.468220E+00,2.208128E+04,9.683476E+03,7.465627E-01,8.472661E-01,1.437897E+04,6.483961E+03,4.861469E-01,5.673216E-01,2.199062E+04,9.294572E+03,7.434974E-01,8.132388E-01,1.463434E+04,8.067757E+03,4.947810E-01,7.058924E-01 
20:40:00,0.000000E+00,4.493275E+04,0.000000E+00,3.931039E+00,0.000000E+00,5.552374E+04,0.000000E+00,4.857889E+00,0.000000E+00,5.770850E+05,0.000000E+00,5.049036E+01,4.263982E+04,6.688177E+04,1.441916E+00,5.851609E+00,1.244257E+04,8.170255E+03,4.206794E-01,7.148679E-01,8.354871E+03,5.540920E+03,2.824740E-01,4.848108E-01,1.219038E+04,7.738623E+03,4.121532E-01,6.771018E-01,8.336664E+03,6.455842E+03,2.818584E-01,5.648597E-01,1.424888E+05,8.575243E+04,4.817496E+00,7.503017E+00,9.395172E+04,5.766731E+04,3.176459E+00,5.045678E+00,1.410505E+05,8.165090E+04,4.768870E+00,7.144151E+00,9.580193E+04,7.322737E+04,3.239013E+00,6.407075E+00,2.209927E+04,9.634893E+03,7.471709E-01,8.430154E-01,1.439063E+04,6.450257E+03,4.865410E-01,5.643726E-01,2.200875E+04,9.248204E+03,7.441103E-01,8.091820E-01,1.464600E+04,7.990373E+03,4.951750E-01,6.991220E-01 
20:45:00,0.000000E+00,4.492491E+04,0.000000E+00,3.930353E+00,0.000000E+00,5.550754E+04,0.000000E+00,4.856473E+00,0.000000E+00,5.768850E+05,0.000000E+00,5.047286E+01,4.276695E+04,6.678200E+04,1.446215E+00,5.842880E+00,1.244332E+04,8.142552E+03,4.207046E-01,7.124441E-01,8.355347E+03,5.519791E+03,2.824900E-01,4.829622E-01,1.219113E+04,7.712466E+03,4.121782E-01,6.748134E-01,8.337141E+03,6.415288E+03,2.818745E-01,5.613118E-01,1.424972E+05,8.538332E+04,4.817780E+00,7.470722E+00,9.395710E+04,5.740504E+04,3.176640E+00,5.022731E+00,1.410589E+05,8.130475E+04,4.769152E+00,7.113866E+00,9.580730E+04,7.255960E+04,3.239194E+00,6.348651E+00,2.211663E+04,9.586696E+03,7.477578E-01,8.387985E-01,1.440187E+04,6.416786E+03,4.869213E-01,5.614442E-01,2.202624E+04,9.202478E+03,7.447015E-01,8.051813E-01,1.465724E+04,7.915889E+03,4.955551E-01,6.926053E-01 
20:50:00,0.000000E+00,4.491696E+04,0.000000E+00,3.929657E+00,0.000000E+00,5.549263E+04,0.000000E+00,4.855168E+00,0.000000E+00,5.766969E+05,0.000000E+00,5.045641E+01,4.288990E+04,6.668071E+04,1.450373E+00,5.834018E+00,1.244405E+04,8.115347E+03,4.207292E-01,7.100640E-01,8.355812E+03,5.498995E+03,2.825057E-01,4.811426E-01,1.219185E+04,7.687075E+03,4.122027E-01,6.725919E-01,8.337606E+03,6.376858E+03,2.818901E-01,5.579496E-01,1.425054E+05,8.502070E+04,4.818059E+00,7.438996E+00,9.396239E+04,5.714691E+04,3.176819E+00,5.000146E+00,1.410671E+05,8.096727E+04,4.769430E+00,7.084340E+00,9.581258E+04,7.191942E+04,3.239372E+00,6.292641E+00,2.213337E+04,9.538829E+03,7.483238E-01,8.346104E-01,1.441272E+04,6.383519E+03,4.872881E-01,5.585335E-01,2.204310E+04,9.157294E+03,7.452717E-01,8.012280E-01,1.466809E+04,7.843964E+03,4.959219E-01,6.863124E-01 
20:55:00,0.000000E+00,4.490891E+04,0.000000E+00,3.928954E+00,0.000000E+00,5.547881E+04,0.000000E+00,4.853959E+00,0.000000E+00,5.765192E+05,0.000000E+00,5.044086E+01,4.300885E+04,6.657787E+04,1.454395E+00,5.825020E+00,1.244477E+04,8.088584E+03,4.207533E-01,7.077224E-01,8.356267E+03,5.478498E+03,2.825210E-01,4.793494E-01,1.219256E+04,7.662357E+03,4.122266E-01,6.704294E-01,8.338060E+03,6.340278E+03,2.819054E-01,5.547492E-01,1.425136E+05,8.466399E+04,4.818333E+00,7.407787E+00,9.396759E+04,5.689258E+04,3.176994E+00,4.977894E+00,1.410752E+05,8.063758E+04,4.769704E+00,7.055495E+00,9.581778E+04,7.130407E+04,3.239547E+00,6.238803E+00,2.214953E+04,9.491248E+03,7.488701E-01,8.304474E-01,1.442319E+04,6.350434E+03,4.876422E-01,5.556387E-01,2.205937E+04,9.112579E+03,7.458218E-01,7.973158E-01,1.467856E+04,7.774330E+03,4.962758E-01,6.802200E-01 
21:00:00,0.000000E+00,4.490079E+04,0.000000E+00,3.928243E+00,0.000000E+00,5.546593E+04,0.000000E+00,4.852832E+00,0.000000E+00,5.763505E+05,0.000000E+00,5.042610E+01,4.312399E+04,6.647343E+04,1.458289E+00,5.815883E+00,1.244546E+04,8.062210E+03,4.207768E-01,7.054149E-01,8.356712E+03,5.458272E+03,2.825360E-01,4.775797E-01,1.219326E+04,7.638223E+03,4.122500E-01,6.683180E-01,8.338506E+03,6.305288E+03,2.819205E-01,5.516880E-01,1.425216E+05,8.431268E+04,4.818603E+00,7.377049E+00,9.397272E+04,5.664175E+04,3.177167E+00,4.955949E+00,1.410832E+05,8.031484E+04,4.769973E+00,7.027258E+00,9.582290E+04,7.071095E+04,3.239720E+00,6.186910E+00,2.216513E+04,9.443917E+03,7.493976E-01,8.263062E-01,1.443331E+04,6.317509E+03,4.879841E-01,5.527580E-01,2.207508E+04,9.068263E+03,7.463530E-01,7.934384E-01,1.468866E+04,7.706738E+03,4.966176E-01,6.743062E-01 
21:05:00,0.000000E+00,4.489259E+04,0.000000E+00,3.927526E+00,0.000000E+00,5.545385E+04,0.000000E+00,4.851776E+00,0.000000E+00,5.761894E+05,0.000000E+00,5.041201E+01,4.323552E+04,6.636742E+04,1.462060E+00,5.806608E+00,1.244615E+04,8.036183E+03,4.208000E-01,7.031377E-01,8.357149E+03,5.438292E+03,2.825507E-01,4.758316E-01,1.219394E+04,7.614606E+03,4.122730E-01,6.662517E-01,8.338943E+03,6.271689E+03,2.819352E-01,5.487485E-01,1.425295E+05,8.396631E+04,4.818870E+00,7.346745E+00,9.397777E+04,5.639419E+04,3.177338E+00,4.934289E+00,1.410911E+05,7.999840E+04,4.770240E+00,6.999572E+00,9.582795E+04,7.013800E+04,3.239891E+00,6.136781E+00,2.218020E+04,9.396808E+03,7.499072E-01,8.221844E-01,1.444308E+04,6.284732E+03,4.883144E-01,5.498902E-01,2.209026E+04,9.024297E+03,7.468661E-01,7.895917E-01,1.469843E+04,7.640994E+03,4.969478E-01,6.685541E-01 
21:10:00,0.000000E+00,4.488433E+04,0.000000E+00,3.926803E+00,0.000000E+00,5.544247E+04,0.000000E+00,4.850781E+00,0.000000E+00,5.760350E+05,0.000000E+00,5.039851E+01,4.334364E+04,6.625985E+04,1.465717E+00,5.797196E+00,1.244682E+04,8.010465E+03,4.208227E-01,7.008877E-01,8.357578E+03,5.418536E+03,2.825652E-01,4.741031E-01,1.219461E+04,7.591440E+03,4.122956E-01,6.642248E-01,8.339372E+03,6.239293E+03,2.819497E-01,5.459141E-01,1.425373E+05,8.362451E+04,4.819133E+00,7.316840E+00,9.398277E+04,5.614967E+04,3.177506E+00,4.912895E+00,1.410989E+05,7.968763E+04,4.770502E+00,6.972382E+00,9.583294E+04,6.958326E+04,3.240059E+00,6.088246E+00,2.219478E+04,9.349897E+03,7.504000E-01,8.180800E-01,1.445253E+04,6.252090E+03,4.886339E-01,5.470343E-01,2.210493E+04,8.980634E+03,7.473623E-01,7.857715E-01,1.470788E+04,7.576914E+03,4.972672E-01,6.629476E-01 
21:15:00,0.000000E+00,4.487602E+04,0.000000E+00,3.926076E+00,0.000000E+00,5.543169E+04,0.000000E+00,4.849837E+00,0.000000E+00,5.758865E+05,0.000000E+00,5.038551E+01,4.344852E+04,6.615077E+04,1.469263E+00,5.787652E+00,1.244749E+04,7.985027E+03,4.208451E-01,6.986620E-01,8.358001E+03,5.398987E+03,2.825795E-01,4.723927E-01,1.219527E+04,7.568674E+03,4.123178E-01,6.622331E-01,8.339795E+03,6.207954E+03,2.819639E-01,5.431722E-01,1.425450E+05,8.328695E+04,4.819393E+00,7.287305E+00,9.398771E+04,5.590800E+04,3.177673E+00,4.891750E+00,1.411066E+05,7.938204E+04,4.770763E+00,6.945646E+00,9.583788E+04,6.904518E+04,3.240226E+00,6.041168E+00,2.220888E+04,9.303169E+03,7.508769E-01,8.139916E-01,1.446167E+04,6.219575E+03,4.889431E-01,5.441894E-01,2.211913E+04,8.937241E+03,7.478423E-01,7.819749E-01,1.471702E+04,7.514355E+03,4.975762E-01,6.574741E-01 
21:20:00,0.000000E+00,4.486766E+04,0.000000E+00,3.925344E+00,0.000000E+00,5.542142E+04,0.000000E+00,4.848939E+00,0.000000E+00,5.757429E+05,0.000000E+00,5.037295E+01,4.355034E+04,6.604021E+04,1.472706E+00,5.777979E+00,1.244814E+04,7.959841E+03,4.208671E-01,6.964584E-01,8.358417E+03,5.379630E+03,2.825935E-01,4.706990E-01,1.219592E+04,7.546262E+03,4.123398E-01,6.602721E-01,8.340211E+03,6.177532E+03,2.819780E-01,5.405106E-01,1.425526E+05,8.295333E+04,4.819651E+00,7.258116E+00,9.399260E+04,5.566900E+04,3.177838E+00,4.870840E+00,1.411142E+05,7.908117E+04,4.771020E+00,6.919321E+00,9.584277E+04,6.852227E+04,3.240391E+00,5.995417E+00,2.222254E+04,9.256609E+03,7.513386E-01,8.099179E-01,1.447052E+04,6.187181E+03,4.892424E-01,5.413551E-01,2.213288E+04,8.894087E+03,7.483071E-01,7.781991E-01,1.472587E+04,7.453178E+03,4.978754E-01,6.521216E-01 
21:25:00,0.000000E+00,4.485926E+04,0.000000E+00,3.924609E+00,0.000000E+00,5.541158E+04,0.000000E+00,4.848078E+00,0.000000E+00,5.756038E+05,0.000000E+00,5.036078E+01,4.364925E+04,6.592824E+04,1.476051E+00,5.768183E+00,1.244878E+04,7.934884E+03,4.208888E-01,6.942749E-01,8.358828E+03,5.360450E+03,2.826074E-01,4.690209E-01,1.219656E+04,7.524165E+03,4.123614E-01,6.583389E-01,8.340622E+03,6.147921E+03,2.819919E-01,5.379199E-01,1.425602E+05,8.262340E+04,4.819907E+00,7.229250E+00,9.399744E+04,5.543255E+04,3.178002E+00,4.850152E+00,1.411218E+05,7.878463E+04,4.771275E+00,6.893377E+00,9.584761E+04,6.801335E+04,3.240555E+00,5.950891E+00,2.223577E+04,9.210208E+03,7.517860E-01,8.058581E-01,1.447910E+04,6.154902E+03,4.895325E-01,5.385309E-01,2.214619E+04,8.851149E+03,7.487573E-01,7.744423E-01,1.473444E+04,7.393277E+03,4.981654E-01,6.468807E-01 
21:30:00,0.000000E+00,4.485082E+04,0.000000E+00,3.923871E+00,0.000000E+00,5.540213E+04,0.000000E+00,4.847251E+00,0.000000E+00,5.754685E+05,0.000000E+00,5.034894E+01,4.374539E+04,6.581492E+04,1.479302E+00,5.758269E+00,1.244942E+04,7.910138E+03,4.209103E-01,6.921098E-01,8.359234E+03,5.341436E+03,2.826211E-01,4.673573E-01,1.219719E+04,7.502349E+03,4.123828E-01,6.564302E-01,8.341028E+03,6.119018E+03,2.820056E-01,5.353912E-01,1.425677E+05,8.229695E+04,4.820160E+00,7.200687E+00,9.400225E+04,5.519851E+04,3.178164E+00,4.829674E+00,1.411293E+05,7.849208E+04,4.771528E+00,6.867780E+00,9.585241E+04,6.751730E+04,3.240717E+00,5.907490E+00,2.224860E+04,9.163961E+03,7.522199E-01,8.018117E-01,1.448742E+04,6.122738E+03,4.898138E-01,5.357167E-01,2.215911E+04,8.808409E+03,7.491939E-01,7.707028E-01,1.474276E+04,7.334550E+03,4.984465E-01,6.417424E-01 
21:35:00,0.000000E+00,4.484235E+04,0.000000E+00,3.923130E+00,0.000000E+00,5.539299E+04,0.000000E+00,4.846452E+00,0.000000E+00,5.753366E+05,0.000000E+00,5.033740E+01,4.383892E+04,6.570034E+04,1.482465E+00,5.748244E+00,1.245005E+04,7.885587E+03,4.209315E-01,6.899617E-01,8.359635E+03,5.322579E+03,2.826346E-01,4.657075E-01,1.219782E+04,7.480787E+03,4.124039E-01,6.545436E-01,8.341429E+03,6.090744E+03,2.820191E-01,5.329174E-01,1.425751E+05,8.197379E+04,4.820411E+00,7.172413E+00,9.400701E+04,5.496676E+04,3.178325E+00,4.809398E+00,1.411367E+05,7.820323E+04,4.771779E+00,6.842508E+00,9.585718E+04,6.703321E+04,3.240878E+00,5.865136E+00,2.226105E+04,9.117862E+03,7.526408E-01,7.977783E-01,1.449550E+04,6.090685E+03,4.900867E-01,5.329123E-01,2.217163E+04,8.765853E+03,7.496174E-01,7.669794E-01,1.475083E+04,7.276913E+03,4.987193E-01,6.366996E-01 
21:40:00,0.000000E+00,4.483386E+04,0.000000E+00,3.922387E+00,0.000000E+00,5.538413E+04,0.000000E+00,4.845676E+00,0.000000E+00,5.752076E+05,0.000000E+00,5.032611E+01,4.392995E+04,6.558456E+04,1.485543E+00,5.738114E+00,1.245067E+04,7.861217E+03,4.209525E-01,6.878295E-01,8.360032E+03,5.303870E+03,2.826480E-01,4.640706E-01,1.219844E+04,7.459453E+03,4.124248E-01,6.526771E-01,8.341826E+03,6.063024E+03,2.820325E-01,5.304921E-01,1.425825E+05,8.165375E+04,4.820661E+00,7.144411E+00,9.401175E+04,5.473721E+04,3.178485E+00,4.789314E+00,1.411441E+05,7.791783E+04,4.772029E+00,6.817538E+00,9.586191E+04,6.656023E+04,3.241038E+00,5.823753E+00,2.227314E+04,9.071912E+03,7.530495E-01,7.937579E-01,1.450333E+04,6.058745E+03,4.903517E-01,5.301177E-01,2.218379E+04,8.723470E+03,7.500286E-01,7.632711E-01,1.475866E+04,7.220291E+03,4.989842E-01,6.317455E-01 
21:45:00,0.000000E+00,4.482534E+04,0.000000E+00,3.921642E+00,0.000000E+00,5.537550E+04,0.000000E+00,4.844922E+00,0.000000E+00,5.750811E+05,0.000000E+00,5.031505E+01,4.401861E+04,6.546767E+04,1.488542E+00,5.727887E+00,1.245129E+04,7.837018E+03,4.209733E-01,6.857122E-01,8.360425E+03,5.285304E+03,2.826613E-01,4.624462E-01,1.219905E+04,7.438328E+03,4.124455E-01,6.508289E-01,8.342219E+03,6.035798E+03,2.820458E-01,5.281101E-01,1.425899E+05,8.133669E+04,4.820909E+00,7.116670E+00,9.401645E+04,5.450978E+04,3.178644E+00,4.769415E+00,1.411514E+05,7.763565E+04,4.772277E+00,6.792850E+00,9.586661E+04,6.609766E+04,3.241197E+00,5.783282E+00,2.228488E+04,9.026109E+03,7.534465E-01,7.897504E-01,1.451095E+04,6.026919E+03,4.906092E-01,5.273330E-01,2.219560E+04,8.681253E+03,7.504279E-01,7.595774E-01,1.476627E+04,7.164621E+03,4.992415E-01,6.268747E-01 
21:50:00,0.000000E+00,4.481680E+04,0.000000E+00,3.920895E+00,0.000000E+00,5.536708E+04,0.000000E+00,4.844185E+00,0.000000E+00,5.749569E+05,0.000000E+00,5.030419E+01,4.410501E+04,6.534973E+04,1.491463E+00,5.717569E+00,1.245190E+04,7.812981E+03,4.209940E-01,6.836091E-01,8.360815E+03,5.266874E+03,2.826745E-01,4.608337E-01,1.219966E+04,7.417396E+03,4.124661E-01,6.489974E-01,8.342609E+03,6.009012E+03,2.820590E-01,5.257665E-01,1.425972E+05,8.102248E+04,4.821156E+00,7.089180E+00,9.402112E+04,5.428440E+04,3.178802E+00,4.749695E+00,1.411587E+05,7.735652E+04,4.772523E+00,6.768427E+00,9.587128E+04,6.564483E+04,3.241355E+00,5.743662E+00,2.229629E+04,8.980455E+03,7.538325E-01,7.857560E-01,1.451835E+04,5.995207E+03,4.908594E-01,5.245585E-01,2.220708E+04,8.639196E+03,7.508161E-01,7.558977E-01,1.477366E+04,7.109843E+03,4.994915E-01,6.220821E-01 
21:55:00,0.000000E+00,4.480825E+04,0.000000E+00,3.920147E+00,0.000000E+00,5.535882E+04,0.000000E+00,4.843462E+00,0.000000E+00,5.748347E+05,0.000000E+00,5.029350E+01,4.418926E+04,6.523084E+04,1.494312E+00,5.707167E+00,1.245250E+04,7.789099E+03,4.210144E-01,6.815196E-01,8.361202E+03,5.248576E+03,2.826876E-01,4.592327E-01,1.220026E+04,7.396643E+03,4.124864E-01,6.471817E-01,8.342996E+03,5.982622E+03,2.820720E-01,5.234575E-01,1.426044E+05,8.071104E+04,4.821401E+00,7.061930E+00,9.402577E+04,5.406100E+04,3.178959E+00,4.730149E+00,1.411660E+05,7.708027E+04,4.772768E+00,6.744257E+00,9.587593E+04,6.520117E+04,3.241512E+00,5.704844E+00,2.230740E+04,8.934955E+03,7.542078E-01,7.817750E-01,1.452555E+04,5.963614E+03,4.911028E-01,5.217942E-01,2.221825E+04,8.597298E+03,7.511936E-01,7.522318E-01,1.478086E+04,7.055910E+03,4.997348E-01,6.173633E-01 
22:00:00,0.000000E+00,4.479969E+04,0.000000E+00,3.919398E+00,0.000000E+00,5.535070E+04,0.000000E+00,4.842752E+00,0.000000E+00,5.747143E+05,0.000000E+00,5.028296E+01,4.427144E+04,6.511108E+04,1.497091E+00,5.696688E+00,1.245310E+04,7.765367E+03,4.210347E-01,6.794433E-01,8.361585E+03,5.230407E+03,2.827005E-01,4.576431E-01,1.220086E+04,7.376058E+03,4.125067E-01,6.453807E-01,8.343380E+03,5.956587E+03,2.820850E-01,5.211797E-01,1.426116E+05,8.040227E+04,4.821645E+00,7.034915E+00,9.403040E+04,5.383953E+04,3.179116E+00,4.710772E+00,1.411732E+05,7.680677E+04,4.773012E+00,6.720328E+00,9.588056E+04,6.476614E+04,3.241668E+00,5.666782E+00,2.231820E+04,8.889612E+03,7.545731E-01,7.778077E-01,1.453255E+04,5.932141E+03,4.913396E-01,5.190405E-01,2.222911E+04,8.555558E+03,7.515609E-01,7.485798E-01,1.478786E+04,7.002777E+03,4.999714E-01,6.127144E-01 
22:05:00,0.000000E+00,4.402242E+04,0.000000E+00,3.851397E+00,0.000000E+00,5.422184E+04,0.000000E+00,4.743986E+00,0.000000E+00,5.633770E+05,0.000000E+00,4.929103E+01,4.435167E+04,6.386590E+04,1.499804E+00,5.587745E+00,1.245370E+04,7.602921E+03,4.210549E-01,6.652299E-01,8.361967E+03,5.122831E+03,2.827134E-01,4.482306E-01,1.220146E+04,7.216900E+03,4.125268E-01,6.314550E-01,8.343761E+03,5.841138E+03,2.820979E-01,5.110784E-01,1.426188E+05,7.869560E+04,4.821888E+00,6.885589E+00,9.403501E+04,5.271671E+04,3.179271E+00,4.612530E+00,1.411804E+05,7.513638E+04,4.773255E+00,6.574175E+00,9.588516E+04,6.343333E+04,3.241824E+00,5.550168E+00,2.232872E+04,8.702787E+03,7.549287E-01,7.614613E-01,1.453937E+04,5.809414E+03,4.915702E-01,5.083024E-01,2.223969E+04,8.372402E+03,7.519185E-01,7.325545E-01,1.479467E+04,6.858791E+03,5.002019E-01,6.001164E-01 
22:10:00,0.000000E+00,4.323287E+04,0.000000E+00,3.782316E+00,0.000000E+00,5.305876E+04,0.000000E+00,4.642214E+00,0.000000E+00,5.516941E+05,0.000000E+00,4.826876E+01,4.443001E+04,6.258319E+04,1.502454E+00,5.475508E+00,1.245429E+04,7.436179E+03,4.210749E-01,6.506386E-01,8.362346E+03,5.012482E+03,2.827262E-01,4.385741E-01,1.220205E+04,7.053509E+03,4.125467E-01,6.171569E-01,8.344140E+03,5.722995E+03,2.821107E-01,5.007401E-01,1.426260E+05,7.694720E+04,4.822130E+00,6.732590E+00,9.403959E+04,5.156681E+04,3.179426E+00,4.511905E+00,1.411875E+05,7.342456E+04,4.773497E+00,6.424378E+00,9.588975E+04,6.207830E+04,3.241979E+00,5.431597E+00,2.233896E+04,8.511478E+03,7.552752E-01,7.447206E-01,1.454601E+04,5.683776E+03,4.917948E-01,4.973083E-01,2.224999E+04,8.184769E+03,7.522668E-01,7.161353E-01,1.480131E+04,6.712422E+03,5.004263E-01,5.873085E-01 
22:15:00,0.000000E+00,4.243983E+04,0.000000E+00,3.712927E+00,0.000000E+00,5.188266E+04,0.000000E+00,4.539291E+00,0.000000E+00,5.398807E+05,0.000000E+00,4.723494E+01,4.450656E+04,6.128298E+04,1.505042E+00,5.361723E+00,1.245488E+04,7.267395E+03,4.210948E-01,6.358698E-01,8.362722E+03,4.900824E+03,2.827390E-01,4.288040E-01,1.220264E+04,6.888102E+03,4.125666E-01,6.026834E-01,8.344517E+03,5.603670E+03,2.821234E-01,4.902995E-01,1.426331E+05,7.517979E+04,4.822371E+00,6.577941E+00,9.404416E+04,5.040457E+04,3.179581E+00,4.410210E+00,1.411947E+05,7.169376E+04,4.773738E+00,6.272930E+00,9.589432E+04,6.071635E+04,3.242133E+00,5.312432E+00,2.234895E+04,8.317763E+03,7.556128E-01,7.277707E-01,1.455249E+04,5.556574E+03,4.920137E-01,4.861784E-01,2.226003E+04,7.994718E+03,7.526063E-01,6.995060E-01,1.480778E+04,6.565035E+03,5.006450E-01,5.744130E-01 
22:20:00,0.000000E+00,4.164379E+04,0.000000E+00,3.643271E+00,0.000000E+00,5.069617E+04,0.000000E+00,4.435449E+00,0.000000E+00,5.279626E+05,0.000000E+00,4.619186E+01,4.458138E+04,5.996546E+04,1.507572E+00,5.246409E+00,1.245547E+04,7.096928E+03,4.211146E-01,6.209548E-01,8.363097E+03,4.788093E+03,2.827516E-01,4.189409E-01,1.220322E+04,6.721032E+03,4.125863E-01,5.880655E-01,8.344891E+03,5.483384E+03,2.821361E-01,4.797758E-01,1.426402E+05,7.339694E+04,4.822611E+00,6.421952E+00,9.404871E+04,4.923232E+04,3.179735E+00,4.307647E+00,1.412018E+05,6.994744E+04,4.773978E+00,6.120136E+00,9.589887E+04,5.934958E+04,3.242287E+00,5.192857E+00,2.235869E+04,8.121789E+03,7.559421E-01,7.106246E-01,1.455880E+04,5.427900E+03,4.922272E-01,4.749207E-01,2.226982E+04,7.802403E+03,7.529372E-01,6.826798E-01,1.481409E+04,6.416639E+03,5.008583E-01,5.614305E-01 
22:25:00,0.000000E+00,4.084518E+04,0.000000E+00,3.573387E+00,0.000000E+00,4.950128E+04,0.000000E+00,4.330864E+00,0.000000E+00,5.159590E+05,0.000000E+00,4.514118E+01,4.465455E+04,5.863098E+04,1.510047E+00,5.129601E+00,1.245605E+04,6.925053E+03,4.211343E-01,6.059175E-01,8.363470E+03,4.674468E+03,2.827642E-01,4.090002E-01,1.220380E+04,6.552568E+03,4.126060E-01,5.733264E-01,8.345264E+03,5.362306E+03,2.821487E-01,4.691836E-01,1.426473E+05,7.160125E+04,4.822850E+00,6.264849E+00,9.405325E+04,4.805178E+04,3.179888E+00,4.204366E+00,1.412088E+05,6.818818E+04,4.774218E+00,5.966218E+00,9.590340E+04,5.797951E+04,3.242440E+00,5.073002E+00,2.236819E+04,7.923664E+03,7.562632E-01,6.932914E-01,1.456496E+04,5.297824E+03,4.924353E-01,4.635412E-01,2.227937E+04,7.607942E+03,7.532600E-01,6.656668E-01,1.482024E+04,6.267262E+03,5.010663E-01,5.483631E-01 
22:30:00,0.000000E+00,4.004430E+04,0.000000E+00,3.503302E+00,0.000000E+00,4.829936E+04,0.000000E+00,4.225656E+00,0.000000E+00,5.038821E+05,0.000000E+00,4.408403E+01,4.472613E+04,5.728032E+04,1.512467E+00,5.011367E+00,1.245663E+04,6.751990E+03,4.211539E-01,5.907770E-01,8.363841E+03,4.560093E+03,2.827768E-01,3.989944E-01,1.220438E+04,6.382929E+03,4.126255E-01,5.584851E-01,8.345635E+03,5.240571E+03,2.821613E-01,4.585346E-01,1.426543E+05,6.979476E+04,4.823089E+00,6.106809E+00,9.405777E+04,4.686428E+04,3.180041E+00,4.100482E+00,1.412159E+05,6.641798E+04,4.774456E+00,5.811350E+00,9.590793E+04,5.660729E+04,3.242593E+00,4.952966E+00,2.237746E+04,7.723521E+03,7.565766E-01,6.757824E-01,1.457097E+04,5.166436E+03,4.926385E-01,4.520474E-01,2.228868E+04,7.411462E+03,7.535750E-01,6.484781E-01,1.482625E+04,6.116980E+03,5.012693E-01,5.352173E-01 
22:35:00,0.000000E+00,4.001006E+04,0.000000E+00,3.500285E+00,0.000000E+00,4.821227E+04,0.000000E+00,4.217980E+00,0.000000E+00,5.029592E+05,0.000000E+00,4.400269E+01,4.479619E+04,5.703910E+04,1.514836E+00,4.990193E+00,1.245721E+04,6.716742E+03,4.211735E-01,5.876955E-01,8.364211E+03,4.534592E+03,2.827893E-01,3.967652E-01,1.220496E+04,6.350994E+03,4.126450E-01,5.556931E-01,8.346005E+03,5.207995E+03,2.821738E-01,4.556871E-01,1.426614E+05,6.937926E+04,4.823327E+00,6.070482E+00,9.406228E+04,4.657390E+04,3.180193E+00,4.075096E+00,1.412229E+05,6.603763E+04,4.774694E+00,5.778095E+00,9.591244E+04,5.613950E+04,3.242746E+00,4.912069E+00,2.238651E+04,7.663131E+03,7.568826E-01,6.705019E-01,1.457683E+04,5.125195E+03,4.928369E-01,4.484416E-01,2.229778E+04,7.354655E+03,7.538825E-01,6.435108E-01,1.483211E+04,6.057488E+03,5.014675E-01,5.300157E-01 
22:40:00,0.000000E+00,3.998620E+04,0.000000E+00,3.498179E+00,0.000000E+00,4.815425E+04,0.000000E+00,4.212854E+00,0.000000E+00,5.023256E+05,0.000000E+00,4.394672E+01,4.486478E+04,5.682056E+04,1.517156E+00,4.971008E+00,1.245778E+04,6.685033E+03,4.211929E-01,5.849262E-01,8.364579E+03,4.511419E+03,2.828017E-01,3.947413E-01,1.220553E+04,6.322572E+03,4.126644E-01,5.532110E-01,8.346373E+03,5.177906E+03,2.821862E-01,4.530589E-01,1.426684E+05,6.899978E+04,4.823564E+00,6.037331E+00,9.406677E+04,4.630716E+04,3.180345E+00,4.051795E+00,1.412300E+05,6.569282E+04,4.774932E+00,5.747975E+00,9.591693E+04,5.570077E+04,3.242898E+00,4.873730E+00,2.239535E+04,7.605655E+03,7.571815E-01,6.654789E-01,1.458256E+04,5.085864E+03,4.930306E-01,4.450046E-01,2.230666E+04,7.300733E+03,7.541828E-01,6.387985E-01,1.483783E+04,6.000378E+03,5.016610E-01,5.250241E-01 
22:45:00,0.000000E+00,3.996406E+04,0.000000E+00,3.496224E+00,0.000000E+00,4.810465E+04,0.000000E+00,4.208472E+00,0.000000E+00,5.017710E+05,0.000000E+00,4.389775E+01,4.493197E+04,5.660574E+04,1.519428E+00,4.952161E+00,1.245836E+04,6.654734E+03,4.212123E-01,5.822794E-01,8.364945E+03,4.489185E+03,2.828141E-01,3.927991E-01,1.220610E+04,6.295630E+03,4.126837E-01,5.508577E-01,8.346739E+03,5.148835E+03,2.821986E-01,4.505189E-01,1.426754E+05,6.863453E+04,4.823801E+00,6.005418E+00,9.407126E+04,4.604994E+04,3.180497E+00,4.029322E+00,1.412370E+05,6.536210E+04,4.775168E+00,5.719080E+00,9.592142E+04,5.527589E+04,3.243049E+00,4.836595E+00,2.240398E+04,7.549165E+03,7.574735E-01,6.605412E-01,1.458816E+04,5.047197E+03,4.932198E-01,4.416249E-01,2.231534E+04,7.247781E+03,7.544762E-01,6.341700E-01,1.484342E+04,5.944341E+03,5.018501E-01,5.201252E-01 
22:50:00,0.000000E+00,3.994325E+04,0.000000E+00,3.494389E+00,0.000000E+00,4.806131E+04,0.000000E+00,4.204644E+00,0.000000E+00,5.012737E+05,0.000000E+00,4.385386E+01,4.499779E+04,5.639540E+04,1.521654E+00,4.933715E+00,1.245893E+04,6.625619E+03,4.212316E-01,5.797354E-01,8.365311E+03,4.467730E+03,2.828265E-01,3.909243E-01,1.220667E+04,6.269842E+03,4.127030E-01,5.486047E-01,8.347105E+03,5.120598E+03,2.822109E-01,4.480511E-01,1.426824E+05,6.828089E+04,4.824037E+00,5.974510E+00,9.407573E+04,4.580051E+04,3.180648E+00,4.007523E+00,1.412440E+05,6.504300E+04,4.775405E+00,5.691194E+00,9.592589E+04,5.486286E+04,3.243201E+00,4.800485E+00,2.241243E+04,7.493661E+03,7.577589E-01,6.556885E-01,1.459363E+04,5.009198E+03,4.934048E-01,4.383028E-01,2.232382E+04,7.195787E+03,7.547630E-01,6.296243E-01,1.484889E+04,5.889421E+03,5.020349E-01,5.153230E-01 
22:55:00,0.000000E+00,3.992343E+04,0.000000E+00,3.492641E+00,0.000000E+00,4.802260E+04,0.000000E+00,4.201226E+00,0.000000E+00,5.008180E+05,0.000000E+00,4.381366E+01,4.506230E+04,5.619001E+04,1.523835E+00,4.915710E+00,1.245950E+04,6.597577E+03,4.212508E-01,5.772845E-01,8.365675E+03,4.446946E+03,2.828388E-01,3.891077E-01,1.220724E+04,6.244907E+03,4.127222E-01,5.464256E-01,8.347469E+03,5.093055E+03,2.822232E-01,4.456433E-01,1.426893E+05,6.793698E+04,4.824272E+00,5.944448E+00,9.408019E+04,4.555769E+04,3.180799E+00,3.986296E+00,1.412509E+05,6.473401E+04,4.775640E+00,5.664185E+00,9.593036E+04,5.446013E+04,3.243352E+00,4.765269E+00,2.242068E+04,7.439162E+03,7.580380E-01,6.509228E-01,1.459898E+04,4.971881E+03,4.935856E-01,4.350397E-01,2.233211E+04,7.144767E+03,7.550433E-01,6.251630E-01,1.485423E+04,5.835636E+03,5.022156E-01,5.106191E-01 
23:00:00,0.000000E+00,3.990438E+04,0.000000E+00,3.490962E+00,0.000000E+00,4.798746E+04,0.000000E+00,4.198126E+00,0.000000E+00,5.003943E+05,0.000000E+00,4.377632E+01,4.512555E+04,5.598954E+04,1.525974E+00,4.898142E+00,1.246006E+04,6.570323E+03,4.212700E-01,5.749021E-01,8.366038E+03,4.426798E+03,2.828510E-01,3.873463E-01,1.220781E+04,6.220604E+03,4.127414E-01,5.443012E-01,8.347832E+03,5.066104E+03,2.822355E-01,4.432867E-01,1.426963E+05,6.760158E+04,4.824507E+00,5.915121E+00,9.408465E+04,4.532064E+04,3.180950E+00,3.965570E+00,1.412579E+05,6.443461E+04,4.775876E+00,5.638010E+00,9.593481E+04,5.406657E+04,3.243502E+00,4.730849E+00,2.242875E+04,7.385657E+03,7.583110E-01,6.462433E-01,1.460421E+04,4.935241E+03,4.937625E-01,4.318352E-01,2.234022E+04,7.094724E+03,7.553175E-01,6.207864E-01,1.485946E+04,5.782945E+03,5.023923E-01,5.060103E-01 
23:05:00,0.000000E+00,3.988593E+04,0.000000E+00,3.489337E+00,0.000000E+00,4.795513E+04,0.000000E+00,4.195275E+00,0.000000E+00,4.999961E+05,0.000000E+00,4.374126E+01,4.518758E+04,5.579363E+04,1.528072E+00,4.880979E+00,1.246063E+04,6.543692E+03,4.212891E-01,5.725736E-01,8.366400E+03,4.407152E+03,2.828633E-01,3.856286E-01,1.220837E+04,6.196785E+03,4.127604E-01,5.422185E-01,8.348194E+03,5.039692E+03,2.822478E-01,4.409768E-01,1.427032E+05,6.727417E+04,4.824742E+00,5.886490E+00,9.408909E+04,4.508913E+04,3.181100E+00,3.945324E+00,1.412648E+05,6.414258E+04,4.776110E+00,5.612474E+00,9.593926E+04,5.368152E+04,3.243653E+00,4.697169E+00,2.243665E+04,7.333132E+03,7.585780E-01,6.416490E-01,1.460933E+04,4.899270E+03,4.939355E-01,4.286889E-01,2.234815E+04,7.045681E+03,7.555858E-01,6.164968E-01,1.486457E+04,5.731301E+03,5.025651E-01,5.014925E-01 
23:10:00,0.000000E+00,3.986798E+04,0.000000E+00,3.487756E+00,0.000000E+00,4.792507E+04,0.000000E+00,4.192626E+00,0.000000E+00,4.996190E+05,0.000000E+00,4.370807E+01,4.524843E+04,5.560181E+04,1.530129E+00,4.864178E+00,1.246119E+04,6.517533E+03,4.213082E-01,5.702857E-01,8.366761E+03,4.387895E+03,2.828755E-01,3.839444E-01,1.220893E+04,6.173296E+03,4.127795E-01,5.401644E-01,8.348555E+03,5.013770E+03,2.822600E-01,4.387094E-01,1.427102E+05,6.695482E+04,4.824976E+00,5.858559E+00,9.409353E+04,4.486333E+04,3.181250E+00,3.925575E+00,1.412718E+05,6.385629E+04,4.776345E+00,5.587436E+00,9.594369E+04,5.330435E+04,3.243803E+00,4.664173E+00,2.244438E+04,7.281550E+03,7.588394E-01,6.371367E-01,1.461434E+04,4.863947E+03,4.941048E-01,4.255988E-01,2.235592E+04,6.997695E+03,7.558483E-01,6.122992E-01,1.486957E+04,5.680639E+03,5.027342E-01,4.970602E-01 
23:15:00,0.000000E+00,3.985044E+04,0.000000E+00,3.486213E+00,0.000000E+00,4.789687E+04,0.000000E+00,4.190143E+00,0.000000E+00,4.992598E+05,0.000000E+00,4.367648E+01,4.530814E+04,5.541363E+04,1.532149E+00,4.847699E+00,1.246176E+04,6.491709E+03,4.213272E-01,5.680269E-01,8.367121E+03,4.368935E+03,2.828877E-01,3.822858E-01,1.220950E+04,6.149946E+03,4.127985E-01,5.381219E-01,8.348915E+03,4.988307E+03,2.822721E-01,4.364819E-01,1.427171E+05,6.664264E+04,4.825210E+00,5.831253E+00,9.409796E+04,4.464205E+04,3.181400E+00,3.906219E+00,1.412787E+05,6.357441E+04,4.776579E+00,5.562779E+00,9.594812E+04,5.293456E+04,3.243952E+00,4.631820E+00,2.245195E+04,7.230891E+03,7.590952E-01,6.327048E-01,1.461924E+04,4.829270E+03,4.942706E-01,4.225650E-01,2.236352E+04,6.950546E+03,7.561053E-01,6.081744E-01,1.487447E+04,5.630896E+03,5.028998E-01,4.927079E-01 
23:20:00,0.000000E+00,3.983325E+04,0.000000E+00,3.484701E+00,0.000000E+00,4.787022E+04,0.000000E+00,4.187797E+00,0.000000E+00,4.989158E+05,0.000000E+00,4.364625E+01,4.536675E+04,5.522868E+04,1.534130E+00,4.831506E+00,1.246232E+04,6.466084E+03,4.213461E-01,5.657851E-01,8.367480E+03,4.350188E+03,2.828998E-01,3.806458E-01,1.221006E+04,6.126703E+03,4.128174E-01,5.360885E-01,8.349274E+03,4.963296E+03,2.822843E-01,4.342937E-01,1.427240E+05,6.633580E+04,4.825443E+00,5.804409E+00,9.410238E+04,4.442429E+04,3.181549E+00,3.887169E+00,1.412856E+05,6.329568E+04,4.776812E+00,5.538394E+00,9.595254E+04,5.257172E+04,3.244102E+00,4.600073E+00,2.245936E+04,7.181212E+03,7.593458E-01,6.283582E-01,1.462404E+04,4.795239E+03,4.944329E-01,4.195876E-01,2.237096E+04,6.904075E+03,7.563569E-01,6.041086E-01,1.487926E+04,5.582018E+03,5.030619E-01,4.884311E-01 
23:25:00,0.000000E+00,3.981637E+04,0.000000E+00,3.483217E+00,0.000000E+00,4.784487E+04,0.000000E+00,4.185568E+00,0.000000E+00,4.985851E+05,0.000000E+00,4.361720E+01,4.542428E+04,5.504662E+04,1.536076E+00,4.815568E+00,1.246288E+04,6.440486E+03,4.213651E-01,5.635453E-01,8.367838E+03,4.331573E+03,2.829119E-01,3.790170E-01,1.221061E+04,6.103589E+03,4.128363E-01,5.340661E-01,8.349632E+03,4.938748E+03,2.822964E-01,4.321458E-01,1.427309E+05,6.603302E+04,4.825676E+00,5.777919E+00,9.410679E+04,4.420925E+04,3.181698E+00,3.868354E+00,1.412925E+05,6.301880E+04,4.777045E+00,5.514169E+00,9.595695E+04,5.221553E+04,3.244251E+00,4.568906E+00,2.246662E+04,7.132303E+03,7.595912E-01,6.240788E-01,1.462874E+04,4.761703E+03,4.945918E-01,4.166532E-01,2.237825E+04,6.858146E+03,7.566033E-01,6.000899E-01,1.488396E+04,5.533960E+03,5.032207E-01,4.842259E-01 
23:30:00,0.000000E+00,3.979975E+04,0.000000E+00,3.481757E+00,0.000000E+00,4.782064E+04,0.000000E+00,4.183438E+00,0.000000E+00,4.982661E+05,0.000000E+00,4.358919E+01,4.548004E+04,5.486718E+04,1.537962E+00,4.799860E+00,1.246343E+04,6.414971E+03,4.213837E-01,5.613127E-01,8.368190E+03,4.312974E+03,2.829238E-01,3.773895E-01,1.221116E+04,6.080598E+03,4.128549E-01,5.320544E-01,8.349984E+03,4.914532E+03,2.823083E-01,4.300268E-01,1.427376E+05,6.573320E+04,4.825905E+00,5.751684E+00,9.411114E+04,4.399620E+04,3.181845E+00,3.849710E+00,1.412993E+05,6.274209E+04,4.777275E+00,5.489955E+00,9.596130E+04,5.186581E+04,3.244398E+00,4.538303E+00,2.247365E+04,7.084012E+03,7.598289E-01,6.198533E-01,1.463329E+04,4.728567E+03,4.947457E-01,4.137538E-01,2.238531E+04,6.812633E+03,7.568420E-01,5.961074E-01,1.488851E+04,5.486693E+03,5.033745E-01,4.800897E-01 
23:35:00,0.000000E+00,3.978337E+04,0.000000E+00,3.480317E+00,0.000000E+00,4.779737E+04,0.000000E+00,4.181394E+00,0.000000E+00,4.979574E+05,0.000000E+00,4.356211E+01,4.553499E+04,5.469012E+04,1.539820E+00,4.784363E+00,1.246398E+04,6.389556E+03,4.214023E-01,5.590886E-01,8.368543E+03,4.294425E+03,2.829357E-01,3.757662E-01,1.221171E+04,6.057721E+03,4.128735E-01,5.300525E-01,8.350337E+03,4.890571E+03,2.823202E-01,4.279300E-01,1.427444E+05,6.543523E+04,4.826135E+00,5.725609E+00,9.411549E+04,4.378436E+04,3.181992E+00,3.831173E+00,1.413061E+05,6.246627E+04,4.777505E+00,5.465819E+00,9.596566E+04,5.152250E+04,3.244545E+00,4.508262E+00,2.248055E+04,7.036215E+03,7.600623E-01,6.156707E-01,1.463776E+04,4.695753E+03,4.948969E-01,4.108822E-01,2.239224E+04,6.767402E+03,7.570765E-01,5.921494E-01,1.489297E+04,5.440196E+03,5.035254E-01,4.760209E-01 
23:40:00,0.000000E+00,3.976719E+04,0.000000E+00,3.478897E+00,0.000000E+00,4.777494E+04,0.000000E+00,4.179425E+00,0.000000E+00,4.976580E+05,0.000000E+00,4.353584E+01,4.558849E+04,5.451524E+04,1.541629E+00,4.769059E+00,1.246452E+04,6.364238E+03,4.214207E-01,5.568729E-01,8.368892E+03,4.275942E+03,2.829475E-01,3.741486E-01,1.221226E+04,6.034944E+03,4.128919E-01,5.280592E-01,8.350686E+03,4.866802E+03,2.823320E-01,4.258498E-01,1.427512E+05,6.513758E+04,4.826363E+00,5.699561E+00,9.411979E+04,4.357260E+04,3.182138E+00,3.812640E+00,1.413128E+05,6.219152E+04,4.777732E+00,5.441775E+00,9.596996E+04,5.118612E+04,3.244691E+00,4.478825E+00,2.248726E+04,6.988793E+03,7.602893E-01,6.115209E-01,1.464211E+04,4.663180E+03,4.950439E-01,4.080317E-01,2.239898E+04,6.722262E+03,7.573044E-01,5.881991E-01,1.489731E+04,5.394474E+03,5.036722E-01,4.720198E-01 
23:45:00,0.000000E+00,3.975119E+04,0.000000E+00,3.477493E+00,0.000000E+00,4.775323E+04,0.000000E+00,4.177520E+00,0.000000E+00,4.973668E+05,0.000000E+00,4.351031E+01,4.564057E+04,5.434240E+04,1.543390E+00,4.753933E+00,1.246506E+04,6.339014E+03,4.214389E-01,5.546653E-01,8.369236E+03,4.257529E+03,2.829592E-01,3.725371E-01,1.221280E+04,6.012256E+03,4.129101E-01,5.260736E-01,8.351030E+03,4.843160E+03,2.823437E-01,4.237807E-01,1.427578E+05,6.483986E+04,4.826587E+00,5.673504E+00,9.412405E+04,4.336127E+04,3.182282E+00,3.794145E+00,1.413195E+05,6.191791E+04,4.777958E+00,5.417829E+00,9.597422E+04,5.085566E+04,3.244835E+00,4.449906E+00,2.249379E+04,6.941620E+03,7.605099E-01,6.073927E-01,1.464634E+04,4.630755E+03,4.951867E-01,4.051941E-01,2.240553E+04,6.677295E+03,7.575259E-01,5.842638E-01,1.490153E+04,5.349577E+03,5.038149E-01,4.680909E-01 
23:50:00,0.000000E+00,3.973537E+04,0.000000E+00,3.476104E+00,0.000000E+00,4.773217E+04,0.000000E+00,4.175672E+00,0.000000E+00,4.970832E+05,0.000000E+00,4.348544E+01,4.569146E+04,5.417146E+04,1.545111E+00,4.738975E+00,1.246559E+04,6.313877E+03,4.214569E-01,5.524653E-01,8.369578E+03,4.239186E+03,2.829707E-01,3.709317E-01,1.221333E+04,5.989645E+03,4.129281E-01,5.240947E-01,8.351372E+03,4.819568E+03,2.823552E-01,4.217159E-01,1.427644E+05,6.454273E+04,4.826810E+00,5.647499E+00,9.412828E+04,4.315060E+04,3.182425E+00,3.775706E+00,1.413261E+05,6.164542E+04,4.778181E+00,5.393981E+00,9.597845E+04,5.053019E+04,3.244978E+00,4.421423E+00,2.250015E+04,6.894505E+03,7.607251E-01,6.032693E-01,1.465045E+04,4.598387E+03,4.953260E-01,4.023613E-01,2.241192E+04,6.632530E+03,7.577419E-01,5.803462E-01,1.490565E+04,5.305356E+03,5.039540E-01,4.642211E-01 
23:55:00,0.000000E+00,3.971969E+04,0.000000E+00,3.474729E+00,0.000000E+00,4.771167E+04,0.000000E+00,4.173874E+00,0.000000E+00,4.968062E+05,0.000000E+00,4.346117E+01,4.574127E+04,5.400230E+04,1.546795E+00,4.724172E+00,1.246612E+04,6.288820E+03,4.214748E-01,5.502722E-01,8.369917E+03,4.220910E+03,2.829822E-01,3.693321E-01,1.221386E+04,5.967102E+03,4.129460E-01,5.221216E-01,8.351711E+03,4.795948E+03,2.823667E-01,4.196485E-01,1.427710E+05,6.424643E+04,4.827032E+00,5.621565E+00,9.413248E+04,4.294069E+04,3.182567E+00,3.757335E+00,1.413326E+05,6.137401E+04,4.778403E+00,5.370226E+00,9.598264E+04,5.020892E+04,3.245120E+00,4.393307E+00,2.250636E+04,6.847534E+03,7.609350E-01,5.991585E-01,1.465448E+04,4.566148E+03,4.954619E-01,3.995399E-01,2.241816E+04,6.587979E+03,7.579527E-01,5.764473E-01,1.490966E+04,5.261718E+03,5.040898E-01,4.604022E-01 
24:00:00,0.000000E+00,3.970416E+04,0.000000E+00,3.473366E+00,0.000000E+00,4.769167E+04,0.000000E+00,4.172121E+00,0.000000E+00,4.965354E+05,0.000000E+00,4.343744E+01,4.579080E+04,5.383482E+04,1.548470E+00,4.709518E+00,1.246666E+04,6.263836E+03,4.214929E-01,5.480854E-01,8.370259E+03,4.202698E+03,2.829938E-01,3.677381E-01,1.221439E+04,5.944618E+03,4.129640E-01,5.201537E-01,8.352053E+03,4.772367E+03,2.823782E-01,4.175845E-01,1.427776E+05,6.395102E+04,4.827256E+00,5.595710E+00,9.413671E+04,4.273159E+04,3.182710E+00,3.739033E+00,1.413392E+05,6.110363E+04,4.778627E+00,5.346562E+00,9.598688E+04,4.989116E+04,3.245263E+00,4.365497E+00,2.251251E+04,6.800744E+03,7.611429E-01,5.950635E-01,1.465845E+04,4.534055E+03,4.955965E-01,3.967311E-01,2.242433E+04,6.543646E+03,7.581614E-01,5.725673E-01,1.491364E+04,5.218581E+03,5.042241E-01,4.566271E-01 
Peak,0.000000E+00,4.502914E+04,0.000000E+00,3.939473E+00,0.000000E+00,5.705097E+04,0.000000E+00,4.991514E+00,0.000000E+00,5.926250E+05,0.000000E+00,5.185002E+01,4.801059E+04,6.921233E+04,1.623535E+00,6.055522E+00,1.246666E+04,1.243004E+04,4.214929E-01,1.087580E+00,8.370259E+03,1.614764E+04,2.829938E-01,1.412829E+00,1.221439E+04,1.069197E+04,4.129640E-01,9.355076E-01,8.352053E+03,1.802614E+04,2.823782E-01,1.577196E+00,1.427776E+05,1.353151E+05,4.827256E+00,1.183952E+01,9.413671E+04,1.686172E+05,3.182710E+00,1.475315E+01,1.413392E+05,1.123320E+05,4.778627E+00,9.828626E+00,9.598688E+04,1.929235E+05,3.245263E+00,1.687979E+01,2.277001E+04,1.378886E+04,7.698491E-01,1.206468E+00,1.482457E+04,1.634574E+04,5.012129E-01,1.430170E+00,2.268268E+04,1.203630E+04,7.668964E-01,1.053129E+00,1.507943E+04,1.993455E+04,5.098296E-01,1.744167E+00 

Peak Vol Flow (m3/s),,,0.000000E+00,3.338672E+00,,,0.000000E+00,4.230269E+00,,,0.000000E+00,4.394249E+01,,,1.375934E+00,5.132008E+00,,,3.572120E-01,9.217153E-01,,,2.398350E-01,1.197361E+00,,,3.499838E-01,7.928354E-01,,,2.393134E-01,1.336661E+00,,,4.091062E+00,1.003390E+01,,,2.697322E+00,1.250318E+01,,,4.049849E+00,8.329685E+00,,,2.750335E+00,1.430549E+01,,,6.524412E-01,1.022472E+00,,,4.247741E-01,1.212058E+00,,,6.499387E-01,8.925185E-01,,,4.320766E-01,1.478168E+00 
